<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover" />
  <title>BMS Troubleshooter</title>
  <link rel="manifest" href="./manifest.webmanifest">
  <meta name="theme-color" content="#16a34a">
  <link rel="apple-touch-icon" href="./icons/icon-192.png">
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500&family=IBM+Plex+Sans:wght@400;500&display=swap" rel="stylesheet">
  <style>
    *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }

    :root {
      --bg: #f0f2f5;
      --surface: #ffffff;
      --surface2: #f5f7fa;
      --border: #dde1ea;
      --border-bright: #b0bcd4;
      --text: #1a2233;
      --text-muted: #5a6a8a;
      --text-dim: #a0aabb;
      --accent: #16a34a;
      --accent-dim: #dcfce7;
      --green: #22c55e;
      --green-dim: #dcfce7;
      --amber: #d97706;
      --amber-dim: #fef3c7;
      --red: #ef4444;
      --mono: 'IBM Plex Mono', ui-monospace, 'Cascadia Mono', Consolas, Menlo, monospace;
      --sans: 'IBM Plex Sans', system-ui, -apple-system, 'Segoe UI', Roboto, Arial, sans-serif;
    }

    /* ── Login modal ── */
    #login-overlay {
      position: fixed; inset: 0; z-index: 999;
      background: rgba(200, 210, 225, 0.85);
      display: flex; align-items: center; justify-content: center;
    }
    #login-overlay.hidden { display: none; }

    .login-card {
      background: var(--surface);
      border: 1px solid var(--border-bright);
      border-radius: 10px;
      padding: 32px 28px;
      width: 340px;
      display: flex;
      flex-direction: column;
      gap: 0;
    }

    .login-logo {
      display: flex; align-items: center; gap: 10px; margin-bottom: 24px;
    }

    .login-logo-badge {
      font-family: var(--mono);
      font-size: 10px;
      font-weight: 500;
      letter-spacing: 0.12em;
      color: var(--accent);
      background: var(--accent-dim);
      border: 1px solid var(--accent);
      border-radius: 3px;
      padding: 2px 7px;
    }

    .login-logo-title {
      font-family: var(--mono);
      font-size: 13px;
      color: var(--text);
    }

    .login-heading {
      font-family: var(--mono);
      font-size: 11px;
      color: var(--text-dim);
      letter-spacing: 0.08em;
      margin-bottom: 20px;
    }

    .login-field {
      display: flex;
      flex-direction: column;
      gap: 6px;
      margin-bottom: 14px;
    }

    .login-field label {
      font-family: var(--mono);
      font-size: 10px;
      letter-spacing: 0.08em;
      color: var(--text-dim);
      text-transform: uppercase;
    }

    .login-field input {
      background: var(--surface2);
      border: 1px solid var(--border);
      border-radius: 5px;
      padding: 9px 12px;
      font-family: var(--sans);
      font-size: 13px;
      color: var(--text);
      outline: none;
      transition: border-color 0.15s;
    }

    .login-field input:focus { border-color: var(--accent); }
    .login-field input::placeholder { color: var(--text-dim); }

    .login-error {
      font-family: var(--mono);
      font-size: 10px;
      color: var(--red);
      margin-bottom: 10px;
      min-height: 14px;
    }

    .login-submit {
      width: 100%;
      padding: 10px;
      background: var(--accent-dim);
      border: 1px solid var(--accent);
      border-radius: 5px;
      color: var(--accent);
      font-family: var(--mono);
      font-size: 12px;
      letter-spacing: 0.06em;
      cursor: pointer;
      transition: background 0.15s;
      margin-top: 4px;
    }
    .login-submit:hover { background: #26396a; }
    .login-submit:disabled { opacity: 0.5; cursor: default; }

    /* ── Save status toast ── */
    #save-toast {
      position: fixed;
      bottom: 20px; right: 20px;
      background: var(--surface2);
      border: 1px solid var(--border);
      border-radius: 6px;
      padding: 8px 14px;
      font-family: var(--mono);
      font-size: 11px;
      color: var(--text-muted);
      opacity: 0;
      transform: translateY(6px);
      transition: opacity 0.2s, transform 0.2s;
      pointer-events: none;
      z-index: 100;
    }
    #save-toast.show { opacity: 1; transform: translateY(0); }
    #save-toast.ok { color: var(--green); border-color: var(--green-dim); }
    #save-toast.err { color: var(--red); }

    body {
      font-family: var(--sans);
      background: var(--bg);
      color: var(--text);
      min-height: 100vh;
      display: flex;
      flex-direction: column;
    }

    header {
      padding: 14px 24px;
      border-bottom: 1px solid var(--border);
      display: flex;
      align-items: center;
      gap: 12px;
      background: var(--surface);
    }

    .header-badge {
      font-family: var(--mono);
      font-size: 10px;
      font-weight: 500;
      letter-spacing: 0.12em;
      color: var(--accent);
      background: var(--accent-dim);
      border: 1px solid var(--accent);
      border-radius: 3px;
      padding: 2px 7px;
      text-transform: uppercase;
    }

    header h1 {
      font-family: var(--mono);
      font-size: 14px;
      font-weight: 500;
      color: var(--text);
      letter-spacing: 0.04em;
    }

    .status-dot {
      width: 7px;
      height: 7px;
      border-radius: 50%;
      background: var(--green);
      box-shadow: 0 0 8px var(--green);
      margin-left: auto;
      animation: pulse 2.4s ease-in-out infinite;
    }

    @keyframes pulse {
      0%, 100% { opacity: 1; }
      50% { opacity: 0.4; }
    }

    .main {
      display: grid;
      grid-template-columns: 1fr 340px;
      flex: 1;
      overflow: hidden;
      height: calc(100vh - 49px);
    }

    /* Flow panel */
    .flow-panel {
      border-right: 1px solid var(--border);
      overflow: auto;
      background: var(--bg);
      position: relative;
    }

    .flow-panel-label {
      position: sticky;
      top: 0;
      left: 0;
      z-index: 10;
      font-family: var(--mono);
      font-size: 10px;
      letter-spacing: 0.1em;
      color: var(--text-dim);
      padding: 8px 14px;
      background: var(--bg);
      border-bottom: 1px solid var(--border);
      text-transform: uppercase;
    }

    /* Right column panel setup */
    .right-panel {
      display: flex;
      flex-direction: column;
      background: var(--surface);
      overflow: hidden;
    }

    .q-panel-label {
      font-family: var(--mono);
      font-size: 10px;
      letter-spacing: 0.1em;
      color: var(--text-dim);
      padding: 8px 16px;
      border-bottom: 1px solid var(--border);
      text-transform: uppercase;
      background: var(--surface);
      flex-shrink: 0;
    }

    .history-trail {
      padding: 4px 16px;
      border-bottom: 1px solid var(--border);
      min-height: 32px;
      display: flex;
      align-items: center;
      gap: 4px;
      flex-wrap: wrap;
      overflow: hidden;
      background: var(--surface);
      flex-shrink: 0;
    }

    .crumb {
      font-family: var(--mono);
      font-size: 10px;
      color: var(--text-dim);
      white-space: nowrap;
    }

    .crumb-sep {
      font-family: var(--mono);
      font-size: 10px;
      color: var(--text-dim);
    }

    .crumb.active { color: var(--accent); }

    /* Top interactive question half */
    .q-content {
      flex: 0 0 auto;
      overflow-y: auto;
      padding: 16px;
    }

    .step-counter {
      font-family: var(--mono);
      font-size: 10px;
      color: var(--text-dim);
      letter-spacing: 0.08em;
      margin-bottom: 8px;
    }

    .q-text {
      font-size: 14px;
      font-weight: 500;
      color: var(--text);
      line-height: 1.4;
      margin-bottom: 14px;
    }

    .ans-btn {
      width: 100%;
      display: flex;
      align-items: center;
      gap: 10px;
      padding: 9px 12px;
      margin-bottom: 6px;
      border: 1px solid var(--border);
      border-radius: 5px;
      background: var(--surface2);
      color: var(--text);
      font-family: var(--sans);
      font-size: 13px;
      cursor: pointer;
      transition: border-color 0.15s, background 0.15s;
      text-align: left;
    }

    .ans-btn:hover {
      border-color: var(--accent);
      background: var(--accent-dim);
      color: var(--accent);
    }

    .ans-btn::before {
      content: '';
      width: 5px;
      height: 5px;
      border-radius: 50%;
      background: var(--text-dim);
      flex-shrink: 0;
      transition: background 0.15s;
    }

    .ans-btn:hover::before { background: var(--accent); }

    .divider {
      height: 1px;
      background: var(--border);
      margin: 10px 0;
    }

    .nav-row {
      display: flex;
      gap: 8px;
    }

    .nav-btn {
      flex: 1;
      padding: 8px;
      border: 1px solid var(--border);
      border-radius: 5px;
      background: transparent;
      color: var(--text-muted);
      font-family: var(--mono);
      font-size: 11px;
      cursor: pointer;
      transition: border-color 0.15s, color 0.15s;
    }

    .nav-btn:hover { border-color: var(--border-bright); color: var(--text); }
    .nav-btn:disabled {
      opacity: 0.4;
      cursor: not-allowed;
      border-color: var(--border);
      color: var(--text-dim);
    }

    /* Result styling */
    .result-box {
      border: 1px solid #f97316;
      border-radius: 6px;
      overflow: hidden;
      margin-bottom: 12px;
      background: #fff7ed;
    }

    .result-section {
      padding: 10px 12px;
    }

    .result-section + .result-section {
      border-top: 1px solid #fed7aa;
    }

    .result-label {
      font-family: var(--mono);
      font-size: 10px;
      letter-spacing: 0.1em;
      color: var(--text-dim);
      text-transform: uppercase;
      margin-bottom: 4px;
    }

    .result-diag {
      font-size: 13px;
      font-weight: 500;
      color: #c2410c;
    }

    .result-action {
      font-size: 13px;
      color: #7c3510;
      line-height: 1.4;
    }

    .conclusion-box { margin:12px 0; border:1px solid #94a3b8; border-radius:10px; overflow:hidden; background:#fff; }
    .conclusion-head { display:flex; justify-content:space-between; gap:10px; align-items:center; padding:11px 12px; background:#f8fafc; border-bottom:1px solid var(--border); }
    .conclusion-head strong { font:600 12px var(--mono); color:var(--text); }
    .confidence-pill { padding:3px 8px; border-radius:999px; font:600 9px var(--mono); text-transform:uppercase; }
    .confidence-pill.high { background:#dcfce7; color:#166534; }
    .confidence-pill.moderate { background:#fef3c7; color:#92400e; }
    .confidence-pill.low { background:#fee2e2; color:#991b1b; }
    .conclusion-section { padding:10px 12px; border-top:1px solid var(--border); }
    .conclusion-section:first-of-type { border-top:0; }
    .conclusion-section h4 { margin-bottom:5px; color:var(--text-muted); font:500 9px var(--mono); letter-spacing:.09em; text-transform:uppercase; }
    .conclusion-section p, .conclusion-section li { font-size:12px; line-height:1.45; color:var(--text); }
    .conclusion-section ul { margin:0; padding-left:18px; }
    .conclusion-caution { background:#fff7ed; }
    .feedback-box { margin:12px 0; padding:14px; border:1px solid #93c5fd; border-radius:10px; background:#eff6ff; }
    .feedback-box h3 { margin-bottom:5px; color:#1e3a8a; font:600 12px var(--mono); }
    .feedback-box p { margin-bottom:10px; color:#334155; font-size:12px; line-height:1.45; }
    .feedback-options { display:grid; gap:7px; }
    .feedback-option { display:flex; align-items:flex-start; gap:8px; padding:9px 10px; border:1px solid #bfdbfe; border-radius:8px; background:#fff; font-size:12px; cursor:pointer; }
    .feedback-option input { width:18px; height:18px; flex:0 0 auto; margin-top:1px; }
    .feedback-details { display:none; margin-top:10px; }
    .feedback-details.show { display:grid; gap:9px; }
    .feedback-field label { display:block; margin-bottom:4px; color:#475569; font:500 9px var(--mono); text-transform:uppercase; }
    .feedback-field textarea { width:100%; min-height:68px; resize:vertical; border:1px solid #bfdbfe; border-radius:8px; padding:9px 10px; font:13px var(--sans); }
    .feedback-actions { display:flex; flex-wrap:wrap; gap:8px; margin-top:10px; }
    .feedback-status { margin-top:8px; color:#475569; font:10px/1.4 var(--mono); }
    .feedback-box.submitted { border-color:#86efac; background:#f0fdf4; }
    .feedback-box.submitted input, .feedback-box.submitted textarea, .feedback-box.submitted button { pointer-events:none; opacity:.7; }
    .restart-btn {
      width: 100%;
      padding: 10px;
      border: 1px solid var(--border);
      border-radius: 5px;
      background: transparent;
      color: var(--text-muted);
      font-family: var(--mono);
      font-size: 11px;
      cursor: pointer;
      transition: all 0.15s;
      letter-spacing: 0.04em;
    }

    .restart-btn:hover {
      border-color: var(--border-bright);
      color: var(--text);
    }

    /* ── Integrated Gemini Box (Bottom-Right Panel) ── */
    .gem-panel-divider {
      height: 1px;
      background: var(--border-bright);
      flex-shrink: 0;
    }

    .gemini-integrated-box {
      height: 380px;
      display: flex;
      flex-direction: column;
      background: var(--surface2);
      flex-shrink: 0;
    }

    .gem-header {
      display: flex;
      align-items: center;
      gap: 8px;
      padding: 8px 14px;
      border-bottom: 1px solid var(--border);
      background: var(--surface);
      flex-shrink: 0;
    }
    .gem-dot { width: 14px; height: 14px; border-radius: 50%; background: linear-gradient(135deg,#4285f4,#34a853); flex-shrink:0; }
    .gem-title { font-family: var(--mono); font-size: 11px; font-weight: 500; color: var(--text); flex: 1; }
    .gem-sub { font-family: var(--mono); font-size: 9px; color: var(--text-dim); }

    .gem-messages {
      flex: 1; overflow-y: auto;
      padding: 12px; display: flex; flex-direction: column; gap: 8px;
    }
    .gem-msg {
      max-width: 90%; font-size: 12px; line-height: 1.5;
      padding: 8px 11px; border-radius: 8px; font-family: var(--sans);
    }
    .gem-msg.user {
      align-self: flex-end;
      background: var(--accent-dim); color: var(--accent);
      border: 1px solid var(--accent); border-bottom-right-radius: 2px;
    }
    .gem-msg.ai {
      align-self: flex-start;
      background: var(--surface); color: var(--text);
      border: 1px solid var(--border); border-bottom-left-radius: 2px;
    }

    .gem-quick-btns { display: flex; flex-wrap: wrap; gap: 4px; padding: 0 12px 6px; overflow-x: auto; flex-shrink: 0; }
    .gem-quick-btn {
      font-family: var(--mono); font-size: 9px;
      padding: 3px 8px; border: 1px solid var(--border); border-radius: 12px;
      background: var(--surface); color: var(--text-muted); cursor: pointer;
      transition: border-color 0.15s, color 0.15s; white-space: nowrap;
    }
    .gem-quick-btn:hover { border-color: var(--accent); color: var(--accent); }

    .gem-input-row {
      display: flex; gap: 6px; padding: 8px 12px 12px;
      background: var(--surface);
      border-top: 1px solid var(--border); flex-shrink: 0;
    }
    .gem-input {
      flex: 1; background: var(--surface2); border: 1px solid var(--border);
      border-radius: 6px; padding: 6px 10px;
      font-family: var(--sans); font-size: 12px; color: var(--text);
      outline: none; transition: border-color 0.15s;
    }
    .gem-input:focus { border-color: var(--accent); }
    .gem-input::placeholder { color: var(--text-dim); }
    .gem-send {
      background: var(--accent); border: none; border-radius: 6px;
      width: 28px; height: 28px; display: flex; align-items: center; justify-content: center;
      cursor: pointer; flex-shrink: 0; transition: opacity 0.15s;
    }
    .gem-send:hover { opacity: 0.85; }
    .gem-send:disabled { opacity: 0.4; cursor: default; }


    /* BAS Assistant application shell - v0.4.0 */
    .workspace-tabs { display:flex; gap:6px; padding:8px 12px; background:var(--surface); border-bottom:1px solid var(--border); position:sticky; top:0; z-index:90; }
    .workspace-tab { min-height:40px; padding:8px 14px; border:1px solid var(--border); border-radius:8px; background:var(--surface2); color:var(--text-muted); font:500 11px var(--mono); cursor:pointer; }
    .workspace-tab.active { background:var(--accent); border-color:var(--accent); color:#fff; }
    .workspace-panel { display:none; background:var(--bg); overflow:auto; }
    body.view-documents .main { display:block; }
    body.view-documents .flow-panel, body.view-documents .right-panel { display:none; }
    body.view-documents #documents-panel { display:block; min-height:calc(100vh - 106px); }
    body.view-copilot .flow-panel { display:none; }
    body.view-copilot .main { grid-template-columns:1fr; }
    body.view-copilot .right-panel { max-width:760px; width:100%; margin:0 auto; }
    body.view-copilot .q-panel-label, body.view-copilot .history-trail, body.view-copilot .q-content, body.view-copilot .gem-panel-divider { display:none; }
    body.view-copilot .gemini-integrated-box { flex:1; }
    .workspace-wrap { max-width:1100px; margin:0 auto; padding:22px 18px 60px; }
    .workspace-heading { display:flex; flex-wrap:wrap; align-items:flex-start; justify-content:space-between; gap:12px; margin-bottom:18px; }
    .workspace-heading h2 { font:500 19px var(--sans); }
    .workspace-heading p { margin-top:5px; color:var(--text-muted); font-size:13px; line-height:1.5; }
    .case-badge { background:var(--accent-dim); color:var(--accent); border:1px solid #86efac; border-radius:999px; padding:6px 10px; font:500 10px var(--mono); }
    .case-grid { display:grid; grid-template-columns:repeat(2,minmax(0,1fr)); gap:14px; }
    .case-card { background:var(--surface); border:1px solid var(--border); border-radius:12px; padding:16px; }
    .case-card.full { grid-column:1/-1; }
    .case-card h3 { font:500 12px var(--mono); text-transform:uppercase; letter-spacing:.08em; margin-bottom:12px; color:var(--text-muted); }
    .field-grid { display:grid; grid-template-columns:repeat(2,minmax(0,1fr)); gap:10px; }
    .app-field label { display:block; margin-bottom:5px; color:var(--text-muted); font:500 10px var(--mono); text-transform:uppercase; }
    .app-field input, .app-field select, .app-field textarea { width:100%; min-height:42px; border:1px solid var(--border); border-radius:8px; background:var(--surface2); color:var(--text); padding:9px 10px; font:13px var(--sans); }
    .app-field textarea { min-height:80px; resize:vertical; }
    .evidence-list { list-style:none; display:flex; flex-direction:column; gap:8px; }
    .evidence-item { border:1px solid var(--border); border-radius:9px; padding:10px 11px; background:var(--surface2); }
    .evidence-item strong { display:block; font-size:13px; line-height:1.4; }
    .evidence-meta { display:flex; flex-wrap:wrap; gap:6px; margin-top:6px; color:var(--text-muted); font:10px var(--mono); }
    .status-pill { border-radius:999px; padding:2px 7px; background:#e2e8f0; }
    .status-pill.verified { background:#dcfce7; color:#166534; }
    .status-pill.inferred { background:#fef3c7; color:#92400e; }
    .empty-state { color:var(--text-muted); font-size:13px; line-height:1.5; padding:8px 0; }
    .app-btn { min-height:42px; border:1px solid var(--border); border-radius:8px; background:var(--surface); color:var(--text); padding:9px 12px; font:500 12px var(--mono); cursor:pointer; }
    .app-btn.primary { background:var(--accent); color:#fff; border-color:var(--accent); }
    .app-actions { display:flex; flex-wrap:wrap; gap:8px; margin-top:12px; }
    .measurement-form { display:grid; grid-template-columns:2fr 1fr 1fr 2fr auto; gap:8px; align-items:end; }
    .doc-drop { border:2px dashed var(--border-bright); border-radius:12px; padding:24px; text-align:center; background:var(--surface2); }
    .doc-list { display:grid; grid-template-columns:repeat(auto-fill,minmax(250px,1fr)); gap:10px; margin-top:14px; }
    .doc-card { border:1px solid var(--border); border-radius:10px; padding:12px; background:var(--surface); }
    .doc-card a { color:var(--accent); text-decoration:none; font-weight:500; }
    .doc-toolbar { display:flex; flex-wrap:wrap; gap:8px; align-items:end; }
    .doc-toolbar .app-field { flex:1 1 190px; }
    .doc-status { margin-top:10px; color:var(--text-muted); font:10px/1.5 var(--mono); }
    .doc-card-actions { display:flex; flex-wrap:wrap; gap:7px; margin-top:10px; }
    .doc-card .app-btn { min-height:36px; padding:7px 9px; }
    .doc-cloud-badge { display:inline-block; margin-left:6px; border-radius:999px; padding:3px 7px; background:#dcfce7; color:#166534; font:9px var(--mono); }
    .source-label { display:inline-block; margin-top:7px; border-radius:999px; padding:3px 7px; background:#e0f2fe; color:#075985; font:10px var(--mono); }
    .voice-btn { width:40px; height:40px; border:1px solid var(--border); border-radius:8px; background:var(--surface2); cursor:pointer; flex:0 0 auto; }
    .voice-btn.listening { color:#fff; background:var(--red); border-color:var(--red); animation:pulse 1s infinite; }
    .read-step-btn { width:100%; margin:0 0 10px; min-height:40px; border:1px solid var(--border); border-radius:7px; background:transparent; color:var(--text-muted); font:11px var(--mono); cursor:pointer; }
    .session-strip { padding:8px 16px; background:#f8fafc; border-bottom:1px solid var(--border); font:10px var(--mono); color:var(--text-muted); }

    @media (max-width:760px) {
      body { min-height:100dvh; }
      header { padding:10px 12px; position:sticky; top:0; z-index:100; }
      #user-chip { max-width:36vw; overflow:hidden; white-space:nowrap; text-overflow:ellipsis; }
      .workspace-tabs { top:49px; display:grid; grid-template-columns:repeat(3,1fr); padding:7px 8px; }
      .workspace-tab { padding:7px 3px; min-height:44px; font-size:9px; }
      .main { display:block; height:auto; min-height:calc(100dvh - 108px); overflow:visible; }
      .flow-panel { display:none; }
      .right-panel { width:100%; min-height:calc(100dvh - 108px); overflow:visible; }
      .q-content { padding:18px 14px 34px; overflow:visible; }
      .q-text { font-size:18px; line-height:1.42; }
      .ans-btn { min-height:52px; padding:13px 14px; margin-bottom:9px; border-radius:10px; font-size:15px; }
      .nav-btn,.restart-btn,.app-btn { min-height:48px; }
      .history-trail { overflow-x:auto; flex-wrap:nowrap; }
      .gemini-integrated-box { min-height:calc(100dvh - 108px); }
      .gem-input { min-height:46px; font-size:16px; }
      .gem-send { width:46px; height:46px; }
      .workspace-wrap { padding:18px 12px 44px; }
      .case-grid,.field-grid { grid-template-columns:1fr; }
      .case-card.full { grid-column:auto; }
      .measurement-form { grid-template-columns:1fr 1fr; }
      .measurement-form .wide { grid-column:1/-1; }
      .doc-list { grid-template-columns:1fr; }
      body.view-copilot .right-panel { min-height:calc(100dvh - 108px); }
      .login-card { width:calc(100% - 28px); max-height:calc(100dvh - 28px); overflow:auto; }
      .login-field input { font-size:16px; min-height:48px; }
    }


    /* Mandatory POWRA gate - v0.6.15 */
    .powra-gate { margin:0 0 16px; padding:14px; border:2px solid #f59e0b; border-radius:10px; background:#fffbeb; }
    .powra-gate h3 { color:#92400e; font:500 12px var(--mono); margin-bottom:7px; letter-spacing:.04em; }
    .powra-gate p { color:#78350f; font-size:12px; line-height:1.5; margin-bottom:10px; }
    .powra-option { width:100%; display:flex; align-items:flex-start; gap:9px; padding:10px 11px; margin:7px 0; border:1px solid #fcd34d; border-radius:8px; background:#fff; color:#78350f; font-size:13px; cursor:pointer; }
    .powra-option input { width:18px; height:18px; flex:0 0 auto; margin-top:1px; }
    .powra-note { display:none; margin-top:9px; }
    .powra-note.show { display:block; }
    .powra-note label { display:block; margin-bottom:5px; color:#92400e; font:500 10px var(--mono); text-transform:uppercase; }
    .powra-note textarea { width:100%; min-height:72px; resize:vertical; border:1px solid #f59e0b; border-radius:8px; background:#fff; color:var(--text); padding:9px 10px; font:13px var(--sans); }
    .powra-stop { margin-top:9px; color:#b91c1c; font:500 11px/1.45 var(--mono); }
    .safety-review-intro { margin-bottom:10px; color:#78350f; font-size:12px; line-height:1.5; }
    .safety-review-divider { height:1px; margin:12px 0; background:#fcd34d; }
    .safety-review-lock { margin-top:10px; color:#b91c1c; font:500 11px/1.45 var(--mono); }
    .ans-btn.safety-locked, .ans-btn:disabled { opacity:.45; cursor:not-allowed; border-color:var(--border); background:#f1f5f9; color:var(--text-dim); }
    .ans-btn.safety-locked:hover, .ans-btn:disabled:hover { border-color:var(--border); background:#f1f5f9; color:var(--text-dim); }
    /* First-half product updates: sessions, photo-ready schema, safety framework v0.5.0 */
    .header-action { min-height:34px; padding:6px 10px; border:1px solid var(--border); border-radius:7px; background:var(--surface2); color:var(--text-muted); font:500 10px var(--mono); cursor:pointer; }
    .safety-banner { margin:0 0 14px; padding:12px 13px; border:1px solid #f59e0b; border-radius:9px; background:#fffbeb; color:#78350f; font-size:12px; line-height:1.5; }
    .safety-banner strong { display:block; margin-bottom:4px; font-family:var(--mono); font-size:10px; letter-spacing:.06em; text-transform:uppercase; }
    .safety-gate { margin:12px 0; padding:13px; border:1px solid #f59e0b; border-radius:10px; background:#fffbeb; }
    .safety-gate h4 { color:#92400e; font:500 12px var(--mono); margin-bottom:7px; }
    .safety-gate p { color:#78350f; font-size:12px; line-height:1.5; margin-bottom:9px; }
    .safety-check { display:flex; align-items:flex-start; gap:8px; margin:7px 0; color:#78350f; font-size:12px; }
    .safety-check input { width:18px; height:18px; flex:0 0 auto; }
    .safety-modal-overlay { position:fixed; inset:0; z-index:1400; display:none; align-items:center; justify-content:center; padding:18px; background:rgba(15,23,42,.72); backdrop-filter:blur(4px); }
    .safety-modal-overlay.show { display:flex; }
    .safety-modal-dialog { width:min(720px,100%); max-height:92dvh; overflow:auto; background:#fff; border:2px solid #f59e0b; border-radius:14px; box-shadow:0 24px 70px rgba(15,23,42,.35); }
    .safety-modal-head { position:sticky; top:0; z-index:2; padding:16px 18px 12px; background:#fffbeb; border-bottom:1px solid #fcd34d; }
    .safety-modal-head h2 { color:#92400e; font:600 16px var(--mono); margin-bottom:5px; }
    .safety-modal-head p { color:#78350f; font-size:12px; line-height:1.45; }
    .safety-modal-body { padding:16px 18px; }
    .safety-modal-actions { position:sticky; bottom:0; display:flex; gap:8px; padding:12px 18px; background:#fff; border-top:1px solid var(--border); }
    .safety-modal-confirm { flex:1; min-height:46px; border:1px solid #16a34a; border-radius:8px; background:#16a34a; color:#fff; font:500 12px var(--mono); cursor:pointer; }
    .safety-modal-confirm:disabled { opacity:.45; cursor:not-allowed; }
    .safety-summary-bar { margin:0 0 12px; padding:9px 11px; border:1px solid #86efac; border-radius:8px; background:#f0fdf4; color:#166534; font:10px/1.45 var(--mono); }
    .session-overlay { position:fixed; inset:0; z-index:1200; display:none; align-items:center; justify-content:center; padding:18px; background:rgba(30,41,59,.58); backdrop-filter:blur(4px); }
    .session-overlay.show { display:flex; }
    .session-dialog { width:min(720px,100%); max-height:88dvh; overflow:auto; background:var(--surface); border:1px solid var(--border-bright); border-radius:14px; box-shadow:0 20px 60px rgba(15,23,42,.24); }
    .session-dialog-head { position:sticky; top:0; z-index:2; display:flex; justify-content:space-between; align-items:center; gap:12px; padding:16px; background:var(--surface); border-bottom:1px solid var(--border); }
    .session-dialog-head h2 { font-size:18px; }
    .session-dialog-body { padding:14px; }
    .saved-session { padding:14px; margin-bottom:10px; border:1px solid var(--border); border-radius:11px; background:var(--surface2); }
    .saved-session-title { display:flex; justify-content:space-between; gap:10px; align-items:flex-start; }
    .saved-session-title strong { font-size:14px; }
    .saved-session-meta { margin-top:6px; color:var(--text-muted); font:10px/1.55 var(--mono); }
    .saved-session-actions { display:flex; flex-wrap:wrap; gap:7px; margin-top:11px; }
    .danger-btn { color:#b91c1c; border-color:#fecaca; background:#fef2f2; }
    .photo-placeholder { display:flex; gap:12px; align-items:flex-start; padding:14px; border:1px dashed var(--border-bright); border-radius:10px; background:var(--surface2); }
    .photo-icon { font-size:24px; }
    .photo-placeholder p { color:var(--text-muted); font-size:12px; line-height:1.5; }
    .photo-chips { display:flex; flex-wrap:wrap; gap:6px; margin-top:9px; }
    .photo-chip { padding:3px 7px; border-radius:999px; background:#e2e8f0; color:#475569; font:9px var(--mono); }
    .logic-version-warning { padding:10px; margin-top:9px; border-radius:8px; background:#fef3c7; color:#92400e; font-size:11px; line-height:1.45; }
    @media(max-width:760px){ .session-dialog{max-height:94dvh}.session-dialog-head{padding:13px}.saved-session-title{display:block}.header-action{padding:5px 7px;font-size:9px} }



    /* iPad/tablet Diagnose scrolling fix - v0.5.1 */
    @media (min-width: 761px) and (max-width: 1180px), (hover: none) and (pointer: coarse) {
      html, body {
        height: 100%;
        overflow: hidden;
      }
      body.view-diagnose .main {
        height: calc(100dvh - 105px);
        min-height: 0;
        overflow: hidden;
      }
      body.view-diagnose .right-panel {
        height: 100%;
        min-height: 0;
        overflow: hidden;
      }
      body.view-diagnose .q-content {
        flex: 1 1 auto;
        min-height: 0;
        max-height: none;
        overflow-y: auto;
        overscroll-behavior: contain;
        -webkit-overflow-scrolling: touch;
        touch-action: pan-y;
        padding-bottom: max(40px, env(safe-area-inset-bottom));
      }
      body.view-diagnose .gemini-integrated-box {
        height: min(280px, 32dvh);
        min-height: 200px;
        flex: 0 0 auto;
      }
    }

    @media (max-width: 760px) {
      html, body {
        height: auto;
        min-height: 100%;
        overflow-x: hidden;
        overflow-y: auto;
        -webkit-overflow-scrolling: touch;
      }
      body.view-diagnose .main,
      body.view-diagnose .right-panel {
        height: auto !important;
        min-height: 0;
        overflow: visible !important;
      }
      body.view-diagnose .q-content {
        flex: none;
        min-height: 0;
        max-height: none;
        overflow: visible !important;
        touch-action: pan-y;
        padding-bottom: max(56px, env(safe-area-inset-bottom));
      }
    }


    /* iPad landscape Diagnose scrolling fix - v0.5.2 */
    @media (orientation: landscape) and (min-width: 761px) and (max-width: 1400px) {
      html, body {
        width: 100%;
        height: 100%;
        height: 100dvh;
        overflow: hidden;
      }
      body.view-diagnose {
        height: 100dvh;
      }
      body.view-diagnose .main {
        height: calc(100dvh - 106px);
        min-height: 0;
        overflow: hidden;
      }
      body.view-diagnose .right-panel {
        height: 100%;
        min-height: 0;
        overflow: hidden;
      }
      body.view-diagnose .q-panel-label,
      body.view-diagnose .session-strip,
      body.view-diagnose .history-trail,
      body.view-diagnose .gem-panel-divider {
        flex: 0 0 auto;
      }
      body.view-diagnose .q-content {
        flex: 1 1 0;
        min-height: 0;
        max-height: none;
        overflow-x: hidden;
        overflow-y: scroll;
        overscroll-behavior-y: contain;
        -webkit-overflow-scrolling: touch;
        touch-action: pan-y;
        padding-bottom: max(64px, env(safe-area-inset-bottom));
      }
      body.view-diagnose .gemini-integrated-box {
        height: min(220px, 29dvh);
        min-height: 170px;
        flex: 0 0 auto;
      }
      body.view-diagnose .ans-btn,
      body.view-diagnose .nav-btn,
      body.view-diagnose .read-step-btn {
        touch-action: manipulation;
      }
    }


    /* v0.6.24: safe areas, step notes, step-issue reporting, update banner */
    body { padding-left: env(safe-area-inset-left); padding-right: env(safe-area-inset-right); }
    .step-note { margin:0 0 12px; border:1px solid var(--border); border-radius:8px; background:var(--surface2); }
    .step-note summary { cursor:pointer; padding:9px 11px; min-height:40px; display:flex; align-items:center; color:var(--text-muted); font:500 10px var(--mono); letter-spacing:.06em; text-transform:uppercase; }
    .step-note-body { padding:0 11px 11px; color:var(--text); font-size:12px; line-height:1.5; }
    .step-note.caution { border-color:#f59e0b; background:#fffbeb; }
    .step-note.caution summary { color:#92400e; }
    .step-note.caution .step-note-body { color:#78350f; }
    .issue-box { margin-top:14px; border:1px solid var(--border); border-radius:8px; background:var(--surface); }
    .issue-box summary { cursor:pointer; padding:10px 12px; min-height:44px; display:flex; align-items:center; color:var(--text-muted); font:500 11px var(--mono); }
    .issue-body { padding:0 12px 12px; display:grid; gap:9px; }
    .issue-body label { display:block; margin-bottom:4px; color:var(--text-muted); font:500 9px var(--mono); text-transform:uppercase; }
    .issue-body select, .issue-body textarea { width:100%; border:1px solid var(--border); border-radius:8px; background:var(--surface2); color:var(--text); padding:9px 10px; font:13px var(--sans); }
    .issue-body textarea { min-height:72px; resize:vertical; }
    .issue-body select { min-height:42px; }
    .issue-status { color:var(--text-muted); font:10px/1.5 var(--mono); }
    .issue-status.err { color:var(--red); }
    #update-banner { position:fixed; left:12px; right:12px; bottom:max(12px, env(safe-area-inset-bottom)); z-index:1500; display:none; align-items:center; gap:10px; justify-content:space-between; padding:10px 12px; border:1px solid var(--accent); border-radius:10px; background:#f0fdf4; color:#166534; font:500 11px/1.4 var(--mono); box-shadow:0 8px 24px rgba(15,23,42,.18); }
    #update-banner.show { display:flex; }

    /* v0.6.29: evidence entry from the diagnostic flow */
    .reading-box { margin-top:10px; border:1px dashed var(--border-bright); border-radius:8px; background:var(--surface); }
    .reading-box summary { cursor:pointer; padding:10px 12px; min-height:44px; display:flex; align-items:center; color:var(--text-muted); font:500 11px var(--mono); }
    .reading-body { padding:0 12px 12px; display:grid; gap:9px; }
    .reading-grid { display:grid; grid-template-columns:1fr 1fr; gap:8px; }
    .reading-grid .wide { grid-column:1/-1; }
    .reading-body label { display:block; margin-bottom:4px; color:var(--text-muted); font:500 9px var(--mono); text-transform:uppercase; }
    .reading-body input { width:100%; min-height:42px; border:1px solid var(--border); border-radius:8px; background:var(--surface2); color:var(--text); padding:9px 10px; font:13px var(--sans); }
    .reading-hint { color:var(--text-muted); font-size:11px; line-height:1.45; }
    .add-evidence-btn { width:100%; margin:0 0 12px; min-height:46px; border:1px solid var(--accent); border-radius:8px; background:var(--accent-dim); color:var(--accent); font:500 12px var(--mono); cursor:pointer; }
    .tip-link { display:inline; padding:0; border:0; background:none; color:#1d4ed8; font:inherit; text-align:left; text-decoration:underline; cursor:pointer; min-height:0; }
    .evidence-context { margin:0 0 12px; padding:10px 12px; border:1px solid #bfdbfe; border-radius:8px; background:#eff6ff; color:#1e3a8a; font-size:12px; line-height:1.45; display:flex; flex-wrap:wrap; align-items:center; justify-content:space-between; gap:8px; }
    .evidence-context .app-btn { min-height:38px; padding:6px 10px; }

    /* ═══ v0.6.30: workspace layout, case rail, step guide, Copilot drawer, photos, print ═══ */
    :root { --rail-w: 280px; }
    #print-report { display:none; }

    /* Draft-safety chip and compact status bars */
    .session-strip { padding:5px 12px; }
    .draft-chip summary { list-style:none; cursor:pointer; display:inline-flex; align-items:center; gap:6px; min-height:24px; padding:2px 10px; border:1px solid #fcd34d; border-radius:999px; background:#fffbeb; color:#92400e; font:500 10px var(--mono); }
    .draft-chip summary::-webkit-details-marker { display:none; }
    .draft-chip-text { margin-top:6px; padding:8px 10px; border:1px solid #fcd34d; border-radius:8px; background:#fffbeb; color:#78350f; font-size:11px; line-height:1.45; }
    .safety-summary-bar { margin:0 0 10px; padding:4px 10px; font:500 10px/1.4 var(--mono); }

    /* Case rail: live case card + timeline */
    .flow-panel { background:#f6f8fb; }
    .flow-panel-label.sub { position:static; border-top:1px solid var(--border); background:transparent; padding-top:10px; }
    .case-card-live { margin:10px; padding:10px 11px; border:1px solid var(--border); border-radius:10px; background:var(--surface); display:grid; gap:9px; }
    .cc-equip { display:flex; flex-wrap:wrap; align-items:baseline; gap:4px 8px; font:600 13px/1.3 var(--sans); word-break:break-word; }
    .cc-equip small { font:10px var(--mono); color:var(--text-muted); }
    .cc-link { min-height:0; padding:0; border:0; background:none; color:#1d4ed8; font:11px var(--sans); text-decoration:underline; cursor:pointer; }
    .cc-chips { display:flex; flex-wrap:wrap; gap:5px; }
    .cc-chip { padding:3px 8px; border:1px solid var(--border); border-radius:999px; background:var(--surface2); color:var(--text-muted); font:500 10px var(--mono); }
    button.cc-chip { cursor:pointer; }
    .cc-chip.ok { background:#dcfce7; border-color:#86efac; color:#166534; }
    .cc-chip.warn { background:#fef3c7; border-color:#fcd34d; color:#92400e; }
    .cc-conf { display:grid; gap:2px; padding:8px 10px; border:1px solid var(--border); border-radius:8px; }
    .cc-conf.low { background:#fef2f2; border-color:#fecaca; }
    .cc-conf.moderate { background:#fffbeb; border-color:#fde68a; }
    .cc-conf.high { background:#f0fdf4; border-color:#86efac; }
    .cc-conf .cc-k { font:500 9px var(--mono); text-transform:uppercase; letter-spacing:.08em; color:var(--text-muted); }
    .cc-conf strong { font:600 14px var(--sans); text-transform:capitalize; }
    .cc-conf small { font-size:11px; line-height:1.35; color:var(--text-muted); }
    .timeline { list-style:none; margin:0; padding:6px 10px 28px; display:grid; gap:2px; }
    .tl-step { display:flex; gap:9px; width:100%; min-height:0; padding:7px 8px; border:1px solid transparent; border-radius:8px; background:transparent; color:var(--text); text-align:left; cursor:pointer; font-family:var(--sans); }
    .tl-step:hover { background:#fff; border-color:var(--border); }
    .tl-num { flex:0 0 22px; height:22px; display:flex; align-items:center; justify-content:center; border-radius:50%; background:var(--accent-dim); color:var(--accent); font:600 10px var(--mono); }
    .tl-body { min-width:0; display:grid; gap:4px; }
    .tl-q { display:-webkit-box; -webkit-line-clamp:3; -webkit-box-orient:vertical; overflow:hidden; font-size:12px; line-height:1.35; }
    .tl-a { justify-self:start; max-width:100%; padding:1px 8px; border-radius:999px; background:var(--accent-dim); color:#166534; font:500 10px var(--mono); overflow:hidden; text-overflow:ellipsis; white-space:nowrap; }
    .tl-item.now .tl-step { background:#fff; border-color:var(--accent); cursor:default; }
    .tl-item.now .tl-num { background:var(--accent); color:#fff; }
    .tl-item.now .tl-a { background:#fff7ed; color:#9a3412; }
    .case-strip { display:none; }

    /* Step layout */
    .step-wrap { display:grid; grid-template-columns:minmax(0,1fr) 330px; grid-template-rows:auto 1fr; grid-template-areas:"main side" "extra side"; gap:14px 20px; align-items:start; max-width:1240px; margin:0 auto; }
    .step-main { grid-area:main; min-width:0; }
    .step-side { grid-area:side; display:grid; gap:10px; min-width:0; align-content:start; }
    .step-extra { grid-area:extra; display:grid; gap:10px; min-width:0; align-content:start; }
    .q-head { display:flex; align-items:flex-start; gap:10px; margin-bottom:12px; }
    .q-head .q-text { flex:1; margin:0; font-size:19px; line-height:1.4; }
    .q-head .read-step-btn { width:auto; min-height:38px; margin:0; padding:0 12px; flex:0 0 auto; }
    .answers-grid { display:grid; grid-template-columns:repeat(auto-fit,minmax(210px,1fr)); gap:8px; }
    .answers-grid .ans-btn { margin:0; min-height:50px; padding:12px 14px; font-size:14px; line-height:1.35; }
    .ans-label { min-width:0; }
    .ans-key { display:none; flex:0 0 22px; height:22px; align-items:center; justify-content:center; border:1px solid var(--border-bright); border-radius:5px; background:#fff; color:var(--text-muted); font:600 11px var(--mono); }
    .ans-btn:hover .ans-key { border-color:var(--accent); color:var(--accent); }
    .kbd-hint { display:none; margin-top:8px; color:var(--text-dim); font:10px var(--mono); }
    @media (hover:hover) and (pointer:fine) { .ans-btn::before { display:none; } .ans-key { display:inline-flex; } .kbd-hint { display:block; } }
    .guide-card { border:1px solid var(--border); border-radius:10px; background:var(--surface); }
    .guide-card > summary { cursor:pointer; list-style:none; display:flex; align-items:center; gap:8px; min-height:42px; padding:10px 12px; color:var(--text-muted); font:600 11px var(--mono); letter-spacing:.06em; text-transform:uppercase; }
    .guide-card > summary::-webkit-details-marker { display:none; }
    .guide-card > summary::after { content:'▾'; margin-left:auto; color:var(--text-dim); }
    .guide-card:not([open]) > summary::after { content:'▸'; }
    .draft-tag { padding:1px 7px; border-radius:999px; background:#fef3c7; color:#92400e; font:500 9px var(--mono); text-transform:none; letter-spacing:0; }
    .guide-body { display:grid; gap:10px; padding:0 12px 12px; font-size:12px; line-height:1.5; }
    .guide-body h5 { margin-bottom:3px; color:var(--text-muted); font:500 9px var(--mono); letter-spacing:.09em; text-transform:uppercase; }
    .guide-body ul { margin:0; padding-left:16px; }
    .guide-body ul.guide-tools { display:flex; flex-wrap:wrap; gap:5px; padding:0; list-style:none; }
    .guide-tools li { padding:2px 8px; border-radius:999px; background:#e0f2fe; color:#075985; font:10px/1.5 var(--mono); }
    .guide-foot { color:var(--text-dim); font:10px/1.4 var(--mono); }
    .guide-seen { padding:8px 10px; border-left:3px solid #0ea5e9; border-radius:0 8px 8px 0; background:#f0f9ff; }
    .guide-seen li + li { margin-top:4px; }
    .reading-box.suggested { border-style:solid; border-color:#86efac; background:#f7fef9; }
    .reading-body { gap:8px; }
    .reading-body input { min-height:38px; }
    .photo-quick { display:flex; flex-wrap:wrap; align-items:center; gap:8px; }
    .session-strip { display:flex; flex-wrap:wrap; align-items:flex-start; gap:8px; }
    .session-strip .cc-chip { min-height:24px; display:inline-flex; align-items:center; }
    .draft-chip-text { max-width:440px; }
    .photo-quick .app-btn { min-height:38px; padding:6px 12px; }
    .photo-note { color:var(--text-dim); font:10px/1.4 var(--mono); }

    /* Result layout and folds */
    .result-grid { display:grid; grid-template-columns:minmax(0,1fr) minmax(0,1fr); grid-template-rows:auto 1fr; grid-template-areas:"a b" "c b"; gap:14px 20px; align-items:start; max-width:1240px; margin:0 auto; }
    .result-a { grid-area:a; min-width:0; } .result-b { grid-area:b; min-width:0; } .result-c { grid-area:c; min-width:0; }
    .result-grid .result-box, .result-grid .conclusion-box, .result-grid .feedback-box { margin-top:0; }
    .result-actions { display:flex; flex-wrap:wrap; gap:8px; margin:0 0 12px; }
    .result-actions .app-btn { min-height:38px; padding:6px 12px; }
    .conclusion-box .cb-cause, .conclusion-box .cb-why { padding:8px 12px; font-size:12px; line-height:1.45; }
    .conclusion-box .cb-cause span { display:block; margin-bottom:2px; color:var(--text-muted); font:500 9px var(--mono); letter-spacing:.09em; text-transform:uppercase; }
    .conclusion-box .cb-why { padding-top:0; color:var(--text-muted); }
    .conclusion-box .add-evidence-btn { width:calc(100% - 24px); margin:0 12px 10px; }
    .cb-fold { border-top:1px solid var(--border); }
    .cb-fold > summary { cursor:pointer; list-style:none; display:flex; align-items:center; gap:8px; min-height:42px; padding:10px 12px; color:var(--text-muted); font:500 10px var(--mono); letter-spacing:.08em; text-transform:uppercase; }
    .cb-fold > summary::-webkit-details-marker { display:none; }
    .cb-fold > summary::after { content:'▸'; color:var(--text-dim); }
    .cb-fold[open] > summary::after { content:'▾'; }
    .cb-count { margin-left:auto; padding:1px 7px; border-radius:999px; background:#e2e8f0; color:#475569; }
    .cb-body { padding:0 12px 10px; }
    .cb-body ul { margin:0; padding-left:18px; }
    .cb-body li, .cb-body p { font-size:12px; line-height:1.45; }
    .cb-fold.conclusion-caution { background:#fff7ed; }
    .cb-status { padding:8px 12px; border-top:1px solid var(--border); color:var(--text-dim); font:10px/1.4 var(--mono); }

    /* Copilot: slim bar that opens as a drawer */
    .gem-header { gap:8px; padding:6px 10px; flex-wrap:nowrap; }
    .gem-open { display:flex; align-items:center; gap:7px; flex:0 0 auto; min-height:36px; padding:0 4px; border:0; background:none; color:var(--text); font:500 11px var(--mono); cursor:pointer; }
    .gem-header .gem-quick-btns { flex:1 1 auto; min-width:0; padding:0; flex-wrap:nowrap; overflow-x:auto; scrollbar-width:none; }
    .gem-header .gem-quick-btns::-webkit-scrollbar { display:none; }
    .gem-quick-btn { flex:0 0 auto; min-height:30px; }
    .gem-toggle { flex:0 0 auto; width:34px; height:34px; min-height:0; border:1px solid var(--border); border-radius:8px; background:var(--surface); color:var(--text-muted); font-size:14px; cursor:pointer; }
    body.view-copilot .gem-toggle, body.view-copilot .gem-open { display:none; }
    body.view-copilot .gem-header .gem-quick-btns { flex-wrap:wrap; overflow:visible; }

    /* Photos */
    .photo-tools { display:flex; flex-wrap:wrap; align-items:end; gap:10px; margin:6px 0; }
    .photo-tools .app-field { flex:0 1 240px; }
    .photo-grid { display:grid; grid-template-columns:repeat(auto-fill,minmax(150px,1fr)); gap:10px; margin-top:12px; }
    .photo-card { overflow:hidden; border:1px solid var(--border); border-radius:10px; background:var(--surface2); }
    .photo-card img { display:block; width:100%; height:110px; object-fit:cover; background:#e2e8f0; }
    .photo-meta { padding:6px 8px 8px; color:var(--text-muted); font:10px/1.45 var(--mono); }
    .photo-meta .app-btn { min-height:32px; margin-top:6px; padding:4px 8px; font-size:10px; }

    /* Desktop and tablet (761px and wider): one flex column, no magic heights */
    @media (min-width:761px) {
      html { height:100%; }
      header { padding:8px 16px; }
      .header-action { min-height:30px; padding:4px 9px; }
      .workspace-tabs { padding:6px 12px; }
      .workspace-tab { min-height:34px; padding:5px 14px; }
      body.view-diagnose, body.view-documents, body.view-copilot { height:100dvh; overflow:hidden; }
      body.view-diagnose .main, body.view-documents .main, body.view-copilot .main { flex:1 1 0; height:auto; min-height:0; }
      body.view-documents .main { display:block; overflow-y:auto; }
      body.view-documents #documents-panel { min-height:0; }
      body.view-diagnose .main { display:grid; grid-template-columns:var(--rail-w) minmax(0,1fr); overflow:hidden; }
      body.view-diagnose .flow-panel { min-height:0; overflow-y:auto; border-right:1px solid var(--border); }
      body.view-diagnose .right-panel { position:relative; min-height:0; height:auto; overflow:hidden; display:flex; flex-direction:column; }
      body.view-diagnose .session-strip, body.view-diagnose .gem-panel-divider { flex:0 0 auto; }
      body.view-diagnose .history-trail { display:none; }
      body.view-diagnose .q-content { flex:1 1 0; min-height:0; max-height:none; overflow-y:auto; padding:16px 22px 36px; }
      body.view-diagnose .gemini-integrated-box { height:auto; min-height:0; flex:0 0 auto; }
      body.view-diagnose .gemini-integrated-box.collapsed .gem-messages,
      body.view-diagnose .gemini-integrated-box.collapsed .gem-input-row { display:none; }
      body.view-diagnose .gemini-integrated-box.open { position:absolute; left:0; right:0; bottom:0; z-index:60; height:min(420px,64%); border-top:1px solid var(--border-bright); box-shadow:0 -10px 28px rgba(15,23,42,.18); }
    }
    @media (min-width:761px) and (max-width:959px) {
      body.view-diagnose .main { grid-template-columns:minmax(0,1fr); }
      body.view-diagnose .flow-panel { display:none; }
      body.view-diagnose .history-trail { display:flex; }
      .case-strip { display:flex; flex-wrap:wrap; gap:5px; padding:6px 16px; border-bottom:1px solid var(--border); background:var(--surface); }
      body.view-copilot .case-strip { display:none; }
    }
    @media (min-width:960px) and (max-width:1100px) { :root { --rail-w:250px; } }
    @media (min-width:1101px) and (max-width:1250px) { .step-wrap { grid-template-columns:minmax(0,1fr) 300px; } }
    @media (max-width:1100px) {
      .step-wrap { grid-template-columns:minmax(0,1fr); grid-template-rows:none; grid-template-areas:"main" "side" "extra"; }
      .result-grid { grid-template-columns:minmax(0,1fr); grid-template-rows:none; grid-template-areas:"a" "b" "c"; }
    }

    /* Phone (760px and narrower) */
    @media (max-width:760px) {
      .case-strip { display:flex; flex-wrap:wrap; gap:5px; padding:6px 12px; border-bottom:1px solid var(--border); background:var(--surface); }
      body.view-copilot .case-strip { display:none; }
      .step-wrap, .result-grid { gap:14px; }
      header { overflow-x:auto; scrollbar-width:none; }
      header::-webkit-scrollbar { display:none; }
      header .header-action { flex:0 0 auto; white-space:nowrap; }
      .q-head .q-text { font-size:18px; }
      .answers-grid { grid-template-columns:1fr; }
      .answers-grid.short { grid-template-columns:repeat(auto-fit,minmax(120px,1fr)); }
      .answers-grid .ans-btn { min-height:54px; font-size:15px; }
      body.view-diagnose .gemini-integrated-box { min-height:0; height:auto; }
      body.view-diagnose .gemini-integrated-box.collapsed { position:sticky; bottom:0; z-index:60; padding-bottom:env(safe-area-inset-bottom); border-top:1px solid var(--border-bright); }
      body.view-diagnose .gemini-integrated-box.collapsed .gem-messages,
      body.view-diagnose .gemini-integrated-box.collapsed .gem-input-row { display:none; }
      body.view-diagnose .gemini-integrated-box.open { position:fixed; left:0; right:0; bottom:0; z-index:130; height:min(78dvh,620px); border-top:1px solid var(--border-bright); box-shadow:0 -12px 30px rgba(15,23,42,.25); }
      .gem-quick-btn { min-height:36px; font-size:11px; }
    }


    /* Landscape phones and other very short windows: give the question the space */
    @media (min-width:761px) and (max-height:520px) {
      header { padding:3px 12px; }
      .header-action { min-height:26px; padding:2px 8px; }
      .workspace-tabs { padding:3px 12px; }
      .workspace-tab { min-height:28px; padding:2px 12px; }
      body.view-diagnose .session-strip, body.view-diagnose .case-strip, body.view-diagnose .history-trail { display:none !important; }
    }

    /* Printed service report */
    @media print {
      html, body { height:auto !important; overflow:visible !important; display:block !important; background:#fff !important; padding:0 !important; }
      body > *:not(#print-report) { display:none !important; }
      #print-report { display:block !important; color:#111; font:12px/1.5 'IBM Plex Sans', Arial, sans-serif; }
      #print-report h1 { margin:0 0 4px; font-size:20px; }
      #print-report h2 { margin:16px 0 6px; padding-bottom:3px; border-bottom:1px solid #999; font-size:13px; text-transform:uppercase; letter-spacing:.05em; }
      #print-report table { width:100%; border-collapse:collapse; }
      #print-report th, #print-report td { padding:3px 6px; border:1px solid #bbb; text-align:left; vertical-align:top; font-size:11px; }
      #print-report ul, #print-report ol { margin:4px 0 4px 18px; padding:0; }
      #print-report section { break-inside:avoid-page; }
      #print-report .meta { color:#555; font-size:11px; }
      #print-report .none { color:#777; font-style:italic; }
      #print-report .pill { display:inline-block; padding:1px 8px; border:1px solid #555; border-radius:10px; font-weight:600; text-transform:uppercase; font-size:10px; }
      #print-report .photos { display:flex; flex-wrap:wrap; gap:10px; }
      #print-report figure { width:30%; margin:0; break-inside:avoid; }
      #print-report figure img { width:100%; border:1px solid #bbb; }
      #print-report figcaption { font-size:10px; color:#555; }
      #print-report .disclaimer { margin-top:18px; padding-top:6px; border-top:1px solid #999; color:#555; font-size:10px; }
    }

    /* ═══ v0.6.31: no Evidence tab. Case details live on the case card; readings and photos open in a drawer; session tools are in the Case menu ═══ */
    [hidden] { display:none !important; }
    #save-toast { z-index:1600; }

    /* Case card: inline details editor */
    .cc-head { display:grid; gap:3px; }
    .cc-sub { font:10px/1.4 var(--mono); color:var(--text-muted); word-break:break-word; }
    .cc-sub:empty { display:none; }
    .cc-edit { justify-self:start; min-height:28px; }
    .cc-editor { padding:10px; border:1px solid var(--border); border-radius:8px; background:var(--surface2); }
    .equip-form { display:grid; gap:6px; }
    .equip-form .app-field input, .equip-form .app-field textarea { min-height:36px; padding:6px 9px; font-size:13px; }
    .equip-form .app-field label { margin-bottom:3px; }
    .equip-form .app-field textarea { min-height:64px; }
    .equip-form .wide { grid-column:1/-1; }
    .cc-id { font:9px var(--mono); color:var(--text-dim); word-break:break-all; }
    .cc-id:empty { display:none; }

    /* Case menu (header) */
    .case-menu { position:fixed; z-index:1050; min-width:220px; max-width:calc(100vw - 16px); padding:6px; display:grid; gap:2px; border:1px solid var(--border-bright); border-radius:10px; background:var(--surface); box-shadow:0 14px 36px rgba(15,23,42,.22); }
    .case-menu button { min-height:40px; padding:8px 12px; border:0; border-radius:7px; background:transparent; color:var(--text); font:500 12px var(--mono); text-align:left; cursor:pointer; }
    .case-menu button:hover, .case-menu button:focus-visible { background:var(--accent-dim); color:#166534; outline:none; }
    .case-menu button.danger { color:#b91c1c; }
    .case-menu button.danger:hover, .case-menu button.danger:focus-visible { background:#fef2f2; color:#991b1b; }
    .case-menu hr { margin:4px 6px; border:0; border-top:1px solid var(--border); }

    /* Case drawer: readings, photos, details */
    .drawer-backdrop { position:fixed; inset:0; z-index:1090; background:rgba(15,23,42,.42); }
    .case-drawer { position:fixed; z-index:1100; display:flex; flex-direction:column; background:var(--surface); box-shadow:0 0 40px rgba(15,23,42,.28); outline:none; }
    .drawer-head { flex:0 0 auto; padding:10px 14px 0; border-bottom:1px solid var(--border); background:var(--surface); }
    .drawer-titlebar { display:flex; align-items:center; gap:10px; }
    .drawer-titlebar h2 { flex:1; font:600 15px var(--sans); }
    .drawer-close { width:40px; height:40px; border:1px solid var(--border); border-radius:8px; background:var(--surface2); color:var(--text-muted); font-size:16px; cursor:pointer; }
    .drawer-tabs { display:flex; gap:4px; margin-top:8px; }
    .drawer-tab { flex:1; min-height:40px; padding:6px 8px; border:0; border-bottom:3px solid transparent; background:transparent; color:var(--text-muted); font:500 11px var(--mono); cursor:pointer; display:flex; align-items:center; justify-content:center; gap:6px; }
    .drawer-tab.active { color:var(--accent); border-bottom-color:var(--accent); }
    .drawer-tab .cb-count { margin-left:0; }
    .drawer-body { flex:1 1 auto; min-height:0; overflow-y:auto; overscroll-behavior:contain; -webkit-overflow-scrolling:touch; padding:12px 14px max(24px, env(safe-area-inset-bottom)); }
    .drawer-sub { margin:14px 0 8px; color:var(--text-muted); font:500 10px var(--mono); letter-spacing:.09em; text-transform:uppercase; }
    .drawer-form { grid-template-columns:1fr 1fr; align-items:end; }
    .drawer-form .wide { grid-column:1/-1; }
    .rd-confidence { margin:0 0 12px; padding:8px 11px; border:1px solid var(--border); border-radius:8px; font-size:12px; line-height:1.45; }
    .rd-confidence.low { background:#fef2f2; border-color:#fecaca; }
    .rd-confidence.moderate { background:#fffbeb; border-color:#fde68a; }
    .rd-confidence.high { background:#f0fdf4; border-color:#86efac; }
    .rd-item.off-path { opacity:.85; border-style:dashed; }
    .rd-actions { display:flex; flex-wrap:wrap; gap:6px; margin-top:8px; }
    .rd-actions .app-btn { min-height:36px; padding:5px 10px; font-size:11px; }
    .rd-edit { display:grid; grid-template-columns:1fr 1fr; gap:8px; }
    .rd-edit .wide { grid-column:1/-1; }
    .rd-edit .app-field input { min-height:38px; padding:7px 9px; }
    .rd-counted { color:#166534; }
    .rd-notcounted { color:#9a3412; }
    @media (min-width:761px) {
      .case-drawer { top:0; right:0; bottom:0; width:min(440px, 92vw); border-left:1px solid var(--border-bright); }
    }
    @media (max-width:760px) {
      .case-drawer { left:0; right:0; bottom:0; height:min(88dvh, 720px); border-radius:14px 14px 0 0; border-top:1px solid var(--border-bright); }
      .workspace-tabs { grid-template-columns:repeat(3,1fr) !important; }
    }
    @media (pointer:coarse) {
      .cc-chip { min-height:34px; padding:6px 12px; display:inline-flex; align-items:center; }
      .cc-edit, .cc-link { min-height:36px; }
      .case-menu button { min-height:46px; }
    }
  </style>
</head>
<body>

<div id="login-overlay">
  <div class="login-card">
    <div class="login-logo">
      <span class="login-logo-badge">BMS</span>
      <span class="login-logo-title">Troubleshooter</span>
    </div>
    <div class="login-heading">identify yourself to continue</div>
    <div class="login-field">
      <label>Name</label>
      <input type="text" id="login-name" placeholder="Jane Smith" autocomplete="name" />
    </div>
    <div class="login-field">
      <label>Email</label>
      <input type="email" id="login-email" placeholder="firstname.lastname@se.com" autocomplete="email" inputmode="email" pattern="^[^@\s]+@se\.com$" title="Enter your @se.com email address" />
    </div>
    <label style="display:flex;align-items:flex-start;gap:8px;margin:0 0 12px;font-size:12px;color:var(--text-muted);line-height:1.4;"><input id="remember-technician" type="checkbox" checked style="width:18px;height:18px;flex:0 0 auto;">Remember this technician on this device for offline use</label>
    <div class="login-error" id="login-error"></div>
    <button class="login-submit" id="login-btn" onclick="submitLogin()">start session →</button>
    <div style="margin-top:10px;color:var(--text-dim);font:9px/1.4 var(--mono);">This remembers only name and @se.com email in this browser. It is convenience, not authentication.</div>
  </div>
</div>

<div id="save-toast"></div>
<div id="update-banner" role="status"><span>An app update is ready. Your cases are saved on this device.</span><button class="app-btn primary" type="button" onclick="applyAppUpdate()">Apply update</button></div>

<header>
  <span class="header-badge">BMS</span>
  <h1>Troubleshooter</h1>
  <button class="header-action" type="button" onclick="openSessionManager()">Sessions</button>
  <button class="header-action" id="case-menu-btn" data-opener-key="case-menu" type="button" aria-haspopup="menu" aria-expanded="false" aria-controls="case-menu">Case ▾</button>
  <button class="header-action" id="install-app-btn" type="button" onclick="installApp()">Install App</button>
  <button class="header-action" type="button" onclick="changeTechnician()">Change technician</button>
  <button class="header-action" type="button" onclick="forgetTechnician()">Forget</button>
  <div id="user-chip" style="margin-left:auto;display:flex;align-items:center;gap:8px;font-family:var(--mono);font-size:11px;color:var(--text-muted);"></div>
  <div class="status-dot" style="margin-left:0"></div>
</header>

<nav class="workspace-tabs" aria-label="Assistant workspace">
  <button class="workspace-tab active" data-view="diagnose" onclick="setWorkspace('diagnose')">Diagnose</button>
  <button class="workspace-tab" data-view="documents" onclick="setWorkspace('documents')">Documents</button>
  <button class="workspace-tab" data-view="copilot" onclick="setWorkspace('copilot')">Copilot</button>
</nav>

<div class="main">
  <div class="flow-panel">
    <div class="flow-panel-label">case</div>
    <div id="case-card" class="case-card-live"></div>
    <div class="flow-panel-label sub">path</div>
    <ol id="timeline" class="timeline" aria-label="Completed steps"></ol>
  </div>

  <div class="right-panel">
    <div class="session-strip"><details class="draft-chip"><summary>⚠ Draft safety language</summary><div class="draft-chip-text">Formal company review is required before production use.</div></details><button type="button" class="cc-chip warn" id="safety-chip" onclick="openSafetyReview(true)">Safety review needed</button></div>
    <div class="case-strip" id="case-strip"></div>
    <div class="history-trail" id="history-trail"></div>
    
    <div class="q-content" id="q-content"></div>

    <div class="gem-panel-divider"></div>

    <div class="gemini-integrated-box collapsed" id="gemini-box">
      <div class="gem-header">
        <button type="button" class="gem-open" id="gem-open" onclick="setCopilotOpen(true,true)"><span class="gem-dot"></span><span class="gem-title">Ask Copilot</span></button>
        <div class="gem-quick-btns" id="gem-quick-btns"></div>
        <button type="button" class="gem-toggle" id="gem-toggle" aria-expanded="false" aria-controls="gem-messages" aria-label="Open Copilot" onclick="toggleCopilot()">⌃</button>
      </div>
      <div class="gem-messages" id="gem-messages"></div>
      <div class="gem-input-row">
        <button id="voice-btn" class="voice-btn" type="button" onclick="toggleVoice()" title="Push to talk" aria-label="Push to talk">🎙</button>
        <input type="text" id="gem-input" class="gem-input" placeholder="Ask about this step..." />
        <button id="gem-send" class="gem-send" onclick="geminiSend()">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="#ffffff" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round">
            <line x1="22" y1="2" x2="11" y2="13"></line>
            <polygon points="22 2 15 22 11 13 2 9 22 2"></polygon>
          </svg>
        </button>
      </div>
    </div>
  </div>

  <section id="documents-panel" class="workspace-panel">
    <div class="workspace-wrap">
      <div class="workspace-heading"><div><h2>Documents and diagrams</h2><p>Attach project documents and manufacturer references to the active case. Exact model and revision still require technician confirmation.</p></div></div>
      <div class="case-card"><h3>Approved document library</h3><div class="doc-toolbar"><div class="app-field"><label>Search filename or path</label><input id="doc-search" placeholder="MP-V-9A, wiring, submittal"></div><div class="app-field"><label>File type</label><select id="doc-type"><option value="">All supported files</option><option value="application/pdf">PDF</option><option value="image/">Images</option></select></div><button class="app-btn primary" onclick="loadDocumentLibrary()">Search library</button><button class="app-btn" onclick="loadDocumentLibrary(true)">Show all</button></div><div id="doc-library-status" class="doc-status">An internet connection is required to search and open private documents.</div><div id="doc-library-list" class="doc-list"></div></div>
      <div class="case-card" style="margin-top:14px"><h3>Upload approved file</h3><div class="doc-drop"><p>Upload PDF, JPEG, PNG, or WebP files up to <span id="doc-limit-text">20 MB</span>. Uploaded files are stored permanently in the private Supabase bucket and attached to the active case.</p><input id="doc-upload" type="file" accept="application/pdf,image/jpeg,image/png,image/webp" multiple onchange="attachDocuments(this.files)" style="margin-top:12px"></div><div id="doc-upload-status" class="doc-status"></div><div id="doc-list" class="doc-list"></div></div>
    </div>
  </section>
</div>

<div id="safety-review-modal" class="safety-modal-overlay" role="dialog" aria-modal="true" aria-labelledby="safety-modal-title">
  <div class="safety-modal-dialog">
    <div class="safety-modal-head"><h2 id="safety-modal-title">Safety Review Required</h2><p>DRAFT - FORMAL COMPANY REVIEW REQUIRED. Complete this review before troubleshooting begins.</p></div>
    <div id="safety-modal-body" class="safety-modal-body"></div>
    <div class="safety-modal-actions"><button id="safety-modal-confirm" class="safety-modal-confirm" type="button" onclick="confirmSafetyReview()" disabled>Confirm safety review and continue</button></div>
  </div>
</div>
<div id="session-manager" class="session-overlay" role="dialog" aria-modal="true" aria-labelledby="session-manager-title">
  <div class="session-dialog">
    <div class="session-dialog-head"><div><h2 id="session-manager-title">Saved troubleshooting sessions</h2><div class="empty-state">Resume an incomplete session or discard it.</div></div><button class="app-btn" onclick="closeSessionManager()">Close</button></div>
    <div class="session-dialog-body"><div id="saved-session-list"></div><div class="app-actions"><button class="app-btn primary" onclick="createAndStartCase()">Start new case</button></div></div>
  </div>
</div>

<div id="case-menu" class="case-menu" role="menu" aria-label="Case actions" hidden>
  <button type="button" role="menuitem" data-act="details">Case details</button>
  <button type="button" role="menuitem" data-act="readings">Readings and observations</button>
  <button type="button" role="menuitem" data-act="photos">Photos</button>
  <hr>
  <button type="button" role="menuitem" data-act="copy">Copy summary</button>
  <button type="button" role="menuitem" data-act="print">Print report</button>
  <button type="button" role="menuitem" data-act="export">Export case JSON</button>
  <hr>
  <button type="button" role="menuitem" data-act="new" class="danger">Start new case</button>
</div>
<div id="drawer-backdrop" class="drawer-backdrop" hidden></div>
<aside id="case-drawer" class="case-drawer" role="dialog" aria-modal="true" aria-labelledby="drawer-title" tabindex="-1" hidden>
  <div class="drawer-head">
    <div class="drawer-titlebar"><h2 id="drawer-title">Readings and observations</h2><button type="button" class="drawer-close" id="drawer-close" aria-label="Close">✕</button></div>
    <div class="drawer-tabs" role="tablist" aria-label="Case sections">
      <button type="button" role="tab" class="drawer-tab active" data-panel="readings" aria-selected="true">Readings <span class="cb-count" id="dt-readings">0</span></button>
      <button type="button" role="tab" class="drawer-tab" data-panel="photos" aria-selected="false" tabindex="-1">Photos <span class="cb-count" id="dt-photos">0</span></button>
      <button type="button" role="tab" class="drawer-tab" data-panel="details" aria-selected="false" tabindex="-1">Details</button>
    </div>
  </div>
  <div class="drawer-body">
    <section class="drawer-panel" data-panel="readings" role="tabpanel" aria-label="Readings and observations">
      <div id="rd-context" class="evidence-context" aria-live="polite"></div>
      <div id="rd-confidence" class="rd-confidence" aria-live="polite"></div>
      <form id="rd-form" class="measurement-form drawer-form" autocomplete="off" onsubmit="submitDrawerReading();return false;">
        <div class="app-field wide"><label for="rd-finding">Finding</label><input id="rd-finding" placeholder="e.g. Loop current"></div>
        <div class="app-field"><label for="rd-value">Value</label><input id="rd-value" inputmode="decimal" placeholder="e.g. 12.4"></div>
        <div class="app-field"><label for="rd-units">Units</label><input id="rd-units" placeholder="e.g. mA"></div>
        <div class="app-field wide"><label for="rd-location">Location</label><input id="rd-location" placeholder="e.g. At controller terminals"></div>
        <button class="app-btn primary wide" type="submit">Add reading</button>
      </form>
      <div id="rd-status" class="issue-status" aria-live="polite"></div>
      <h3 class="drawer-sub">Recorded on this case</h3>
      <ul id="rd-list" class="evidence-list"></ul>
    </section>
    <section class="drawer-panel" data-panel="photos" role="tabpanel" aria-label="Photos" hidden>
      <p class="empty-state" style="padding-top:0">Photos are compressed and stored on this device only. They appear in the printed report. They are not uploaded and do not change the confidence level.</p>
      <div class="photo-tools">
        <div class="app-field"><label for="photo-category">Category</label><select id="photo-category"><option>Controller label</option><option>Wiring</option><option>Actuator mounting</option><option>Damper shaft</option><option>Sensor tubing</option><option>Nameplate</option><option>Meter reading</option><option>EBO screen</option><option>Equipment condition</option><option selected>Other</option></select></div>
        <button class="app-btn primary" id="photo-choose" type="button" onclick="document.getElementById('photo-input').click()">📷 Take or choose photo</button>
        <input id="photo-input" type="file" accept="image/*" multiple hidden onchange="addPhotosFromInput(this)">
      </div>
      <div id="photo-status" class="doc-status"></div>
      <div id="photo-grid" class="photo-grid"></div>
    </section>
    <section class="drawer-panel" data-panel="details" role="tabpanel" aria-label="Case details" hidden>
      <p class="empty-state" style="padding-top:0">Equipment details save automatically and appear in the printed report.</p>
      <div id="dt-host"></div>
      <div class="cc-id" id="dt-case-id"></div>
    </section>
  </div>
</aside>
<div id="print-report" aria-hidden="true"></div>
<script>
// BMS Troubleshooter Version: 1.0.3
// v1.0.3: BACnet MS/TP intermittent path: physical-layer check before the electrical-noise question; clearer isolate-by-sections step.
// v1.0.2: Hand-Off-Auto / selector checks on analog outputs (AO-8 and AO-8-H modules and the generic analog output chain).
// v1.0.1: stuck-state check, Hand-Off-Auto and drive-mode checks, Fan-Powered Box, Light software help with alarms, post-replacement checks, and a "Seen in field logs" section in step guides.
// v1.0.0: first 1.0.x release. The Other equipment branch is built out (input or output, then type, then the existing paths); numbering moves from 0.6.x to 1.0.x.
// v0.6.32: document uploads accept files up to 20 MB, with a progress readout, lower memory use while encoding, and plain-language upload errors. The limit lives in one constant (DOCUMENT_MAX_BYTES).
// v0.6.31: the Evidence tab is gone. Equipment details are edited on the case card, readings (with edit and delete) and photos open in a drawer from the card chips, and session tools are in the Case menu in the header.
// v0.6.30: case rail with live case card and timeline, wider step layout, step guides and suggested readings, Copilot drawer, keyboard shortcuts, device photos, printable report, and Evidence/Documents scrolling fix on laptop-width screens.
// v0.6.29: evidence entry is reachable from every question and from the result screen (Record a reading, Add measurement button, tappable confidence tip).
// v0.6.28: confidence is derived from the result type, diagnostic checks answered, unknown answers and entered evidence, with the reasons shown.
// v0.6.26: synchronized logic, conservative conclusions, path migration and VFD context.
// v0.6.24: step notes are displayed; one source of truth for the case path; idempotent session logging; per-step issue reporting to bms_feedback; DO8/DO12 wording; reworked Automation Server intermittent-communications branch; service-worker network timeout, font caching, and controlled updates; viewport-fit=cover.
const APP_VERSION = '1.0.3';
// v0.6.23: connects the Documents tab to the private Supabase bms-documents bucket through a document-library Edge Function for search, signed access, uploads, case attachment, and best-effort auditing.
let deferredInstallPrompt = null;

function isStandaloneMode() {
  return window.matchMedia('(display-mode: standalone)').matches || window.navigator.standalone === true;
}

function updateInstallButton() {
  const btn = document.getElementById('install-app-btn');
  if (!btn) return;
  // v0.6.8: Install App is permanent. Browser/PWA state can never hide this control.
  btn.hidden = false;
  btn.style.display = 'inline-flex';
}

window.addEventListener('beforeinstallprompt', (event) => {
  event.preventDefault();
  deferredInstallPrompt = event;
  updateInstallButton();
});

window.addEventListener('appinstalled', () => {
  deferredInstallPrompt = null;
  updateInstallButton();
  showToast('App installed', 'ok');
});

async function installApp() {
  if (isStandaloneMode()) {
    alert('BMS Troubleshooter appears to already be running as an installed app. The Install App control remains visible by design.');
    return;
  }
  if (!deferredInstallPrompt) {
    const isiOS = /iphone|ipad|ipod/i.test(navigator.userAgent) || (navigator.platform === 'MacIntel' && navigator.maxTouchPoints > 1);
    if (isiOS) {
      alert('Install BMS Troubleshooter\n\n1. Open this site in Safari.\n2. Tap the Share button.\n3. Select Add to Home Screen.\n4. Tap Add.');
    } else {
      alert('Install BMS Troubleshooter\n\nThe browser install prompt is not available yet. Refresh this page, then try Install App again. You can also use your browser menu and choose Install app or Apps > Install this site as an app when available.');
    }
    return;
  }
  const promptEvent = deferredInstallPrompt;
  deferredInstallPrompt = null;
  await promptEvent.prompt();
  try { await promptEvent.userChoice; } catch (_) {}
  updateInstallButton();
}

// Register the offline service worker. Updates wait until the technician applies them so code and content never change mid-case.
let swRegistration = null, updateRequested = false;
function showUpdateBanner(reg){ swRegistration = reg || swRegistration; document.getElementById('update-banner')?.classList.add('show'); }
function applyAppUpdate(){
  const waiting = swRegistration?.waiting;
  if (!waiting) { location.reload(); return; }
  updateRequested = true;
  waiting.postMessage({ type: 'SKIP_WAITING' });
}
if ('serviceWorker' in navigator) {
  navigator.serviceWorker.addEventListener('controllerchange', () => { if (updateRequested) location.reload(); });
  window.addEventListener('load', () => {
    navigator.serviceWorker.register('./service-worker.js?v=' + encodeURIComponent(APP_VERSION), { updateViaCache: 'none' }).then(registration => {
      swRegistration = registration;
      if (registration.waiting && navigator.serviceWorker.controller) showUpdateBanner(registration);
      registration.addEventListener('updatefound', () => {
        const worker = registration.installing;
        if (!worker) return;
        worker.addEventListener('statechange', () => { if (worker.state === 'installed' && navigator.serviceWorker.controller) showUpdateBanner(registration); });
      });
      return registration.update();
    }).catch(error => {
      console.error('Service worker registration failed:', error);
    });
  });
}
// Saved/resumable sessions, photo-ready schema, and draft safety framework.
// ─── Supabase config ──────────────────────────────────────────────────────────
const SB_URL = "https://emkehdoofgaztuqmuyxw.supabase.co";
const SB_KEY = "sb_publishable_I1VLxzwJrumRfOoAbdIyCw_ZEG4u2hl";

const TECHNICIAN_STORAGE_KEY = 'bmsTroubleshooter.technician.v1';
const PENDING_SYNC_KEY = 'bmsTroubleshooter.pendingSessionLogs.v1';
const PENDING_FEEDBACK_KEY = 'bmsTroubleshooter.pendingFeedback.v1';
function loadPendingFeedback(){ try{return JSON.parse(localStorage.getItem(PENDING_FEEDBACK_KEY)||'[]');}catch{return [];} }
function savePendingFeedback(items){ localStorage.setItem(PENDING_FEEDBACK_KEY,JSON.stringify(items)); }
function queueFeedback(row){ const items=loadPendingFeedback(); const key=`${row.case_id}:${row.result_id}`; const pos=items.findIndex(x=>x.key===key); const item={key,row,queuedAt:new Date().toISOString(),attempts:0}; if(pos>=0)items[pos]=item;else items.push(item); savePendingFeedback(items); }
async function sbInsertFeedback(row){
  const response=await fetch(`${SB_URL}/rest/v1/bms_feedback`,{method:'POST',headers:{'Content-Type':'application/json','apikey':SB_KEY,'Prefer':'return=minimal'},body:JSON.stringify(row)});
  if(response.ok)return {status:'inserted'};
  const text=await response.text();
  if(response.status===409||/23505|duplicate key|unique constraint/i.test(text))return {status:'duplicate'};
  const err=new Error(`Supabase feedback ${response.status}: ${text}`); err.status=response.status; throw err;
}
async function syncPendingFeedback(){
  if(!navigator.onLine)return; const items=loadPendingFeedback(); if(!items.length)return; const remaining=[];
  for(const item of items){try{await sbInsertFeedback(item.row);}catch(error){item.attempts=(item.attempts||0)+1;item.lastError=String(error.message||error);remaining.push(item);}}
  savePendingFeedback(remaining); if(items.length!==remaining.length)showToast(`${items.length-remaining.length} feedback item(s) synchronized`,'ok');
}
function loadPendingSync(){ try{return JSON.parse(localStorage.getItem(PENDING_SYNC_KEY)||'[]');}catch{return [];} }
function savePendingSync(items){ localStorage.setItem(PENDING_SYNC_KEY,JSON.stringify(items)); }
function queueSessionLog(row){ const items=loadPendingSync(); if(row.log_key&&items.some(x=>x.row&&x.row.log_key===row.log_key))return; items.push({id:'SYNC-'+cryptoRandom(),row,queuedAt:new Date().toISOString(),attempts:0}); savePendingSync(items); }
const SESSION_LOG_MODE_KEY = 'bmsTroubleshooter.sessionLogMode.v1';
// Preferred mode writes case_id/log_key with ignore-duplicates. If the Supabase migration has not been applied yet,
// the first rejected attempt switches this device to the original plain insert automatically.
async function sbInsert(row) {
  const modes = localStorage.getItem(SESSION_LOG_MODE_KEY) === 'plain' ? ['plain'] : ['idempotent', 'plain'];
  for (const mode of modes) {
    const idem = mode === 'idempotent';
    const body = idem ? row : (({ case_id, log_key, ...rest }) => rest)(row);
    const response = await fetch(`${SB_URL}/rest/v1/bms_session_logs${idem ? '?on_conflict=log_key' : ''}`, {
      method: 'POST',
      headers: {'Content-Type':'application/json','apikey':SB_KEY,'Prefer': idem ? 'resolution=ignore-duplicates,return=minimal' : 'return=minimal'},
      body: JSON.stringify(body)
    });
    if (response.ok) return true;
    const responseText = await response.text();
    if (idem && response.status >= 400 && response.status < 500 && /PGRST204|42P10|42703|case_id|log_key|ON CONFLICT/i.test(responseText)) {
      localStorage.setItem(SESSION_LOG_MODE_KEY, 'plain');
      continue;
    }
    const err = new Error(`Supabase ${response.status}: ${responseText}`); err.status = response.status; throw err;
  }
  return true;
}
async function syncPendingSessionLogs(){
  if(!navigator.onLine)return;
  const items=loadPendingSync(); if(!items.length)return;
  const remaining=[];
  for(const item of items){
    try{ await sbInsert(item.row); }
    catch(error){ item.attempts=(item.attempts||0)+1; item.lastError=String(error.message||error); remaining.push(item); }
  }
  savePendingSync(remaining);
  if(items.length!==remaining.length)showToast(`${items.length-remaining.length} saved session log(s) synchronized`,'ok');
}
window.addEventListener('online',()=>{syncPendingSessionLogs();syncPendingFeedback();});
// ─── Variables and Setup ──────────────────────────────────────────────────────
const DATA_URL = "./output.json";
const EMBEDDED_TREE = {"start": "q1", "steps": {"q1": {"question": "What are you working on?", "answers": {"BMS Panel": "q2", "VAV": "q601", "Fan-Powered Box": "q2101", "RTU": "q801", "AHU": "q701", "Pump": "q901", "Boiler": "q1001", "Chiller": "q1101", "Cooling Tower": "q1201", "Exhaust Fan": "q1301", "Supply Fan": "q1401", "Communications": "q501", "Light software help": "q2001", "Other": "q402"}, "notes": "SAFETY: Follow site LOTO, electrical PPE, arc-flash, ladder, rotating-equipment, combustion, refrigerant, and life-safety procedures. Never bypass a safety or exceed product ratings. Verify exact model and approved documentation.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Choosing the equipment loads the right set of checks.", "tools": ["Equipment tag and drawings", "Phone (photo of the label)"], "expect": "You can name the equipment type from the tag, drawing or label.", "mistakes": ["Choosing by symptom instead of equipment type", "Choosing Other when the equipment matches a listed type"], "status": "draft_pending_review"}}, "q2": {"question": "What BMS panel component are you troubleshooting?", "answers": {"Automation Server": "q3", "UI16 / Input": "q101", "DO8/DO12 Digital Output": "q201", "AO8 / Analog Output": "q301", "Communications": "q501", "A controller or module was just replaced": "q1930"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q3": {"question": "Is the panel powered?", "answers": {"Yes": "q4", "No": "r1"}, "notes": "RBravo equipment notes: RB-016", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Nothing downstream can be trusted until the panel itself has power.", "tools": ["Visual check of the power-supply and controller indicators"], "expect": "Power and status indicators are lit and the controller is running.", "mistakes": ["Assuming power from one lit LED on a different device", "Skipping the disconnect and breaker check"], "status": "draft_pending_review"}}, "q4": {"question": "Is the specified power supply present and within the voltage range required by the installed power-supply/server hardware?", "answers": {"Yes": "q5", "No": "r2", "Cannot verify / measurement unavailable": "r585"}, "notes": "Do not assume every installation is 24 VAC only. Verify the exact PS-24V/automation-server hardware and approved documentation before testing.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Low or wrong-type supply voltage causes resets and odd faults that look like software problems.", "tools": ["Multimeter set to the correct AC or DC range", "Panel drawing and the power-supply label"], "expect": "Voltage is within the range printed for the installed power-supply and server hardware, measured under normal load.", "mistakes": ["Assuming 24 VAC without reading the label", "Measuring with the load disconnected", "Reading the wrong terminals"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Supply voltage at panel power terminals", "units": "V"}}, "q5": {"question": "Are any breakers tripped?", "answers": {"Yes": "r3", "No": "q6"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A tripped breaker is the fastest explanation for no power. Reset only after you know why it tripped.", "tools": ["Visual check"], "expect": "The breaker handle is fully ON and not in the tripped position.", "mistakes": ["Resetting before checking for a short or overload", "Checking only the breaker you were told about"], "status": "draft_pending_review"}}, "q6": {"question": "Are fuses installed and good?", "answers": {"Yes": "q7", "No": "r4", "No fuses installed": "q7"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "An open fuse removes power with no other sign.", "tools": ["Multimeter (continuity or resistance, power isolated)"], "expect": "Each fuse shows continuity (low resistance) and is not open.", "mistakes": ["Testing fuses with power on", "Missing fuse holders hidden behind covers or in line"], "status": "draft_pending_review"}}, "q7": {"question": "Is the transformer reset/trip condition normal?", "answers": {"Yes": "q8", "No": "r5"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "An overloaded transformer can trip and reset, causing intermittent loss of power.", "tools": ["Visual check", "Multimeter (secondary voltage)"], "expect": "The transformer has not tripped and secondary voltage is present.", "mistakes": ["Resetting without checking the connected load (VA)", "Checking the primary but not the secondary"], "status": "draft_pending_review"}}, "q8": {"question": "Is the Automation Server status light normal?", "answers": {"Yes": "q9", "No": "r6"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The status light summarizes controller or module health before you spend time on field wiring.", "tools": ["Status light on the controller or module", "LED reference in the product documentation"], "expect": "The pattern the product documentation lists as normal.", "mistakes": ["Judging by colour alone without the documentation", "Not allowing boot time after power-up"], "status": "draft_pending_review"}}, "q9": {"question": "Can Device Administrator communicate through the AS-P USB device port using a known-good USB data cable?", "answers": {"Yes": "r7", "No": "r8"}, "notes": "The front USB device port is intended for Device Administrator/program download. A charging-only cable will not work.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A local connection shows whether the controller itself is healthy, independent of the network.", "tools": ["Laptop with Device Administrator", "Known-good USB data cable (not charge-only)"], "expect": "Device Administrator connects to the controller.", "mistakes": ["Using a charge-only cable", "Using the wrong USB port"], "status": "draft_pending_review"}}, "r1": {"diagnosis": "No panel power", "action": "Verify source power, disconnect, breakers, and upstream electrical supply.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r2": {"diagnosis": "Automation-server/Central IO supply or backplane power is missing or out of tolerance", "action": "Verify the installed power-supply model, source voltage, protective devices, terminal-base seating, and backplane connection. Do not energize until the source and polarity/type match the product documentation.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r3": {"diagnosis": "Breaker tripped", "action": "Determine cause with safe electrical testing before resetting. Inspect for shorts and overloads.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r4": {"diagnosis": "Fuse open or missing", "action": "Test fuses, inspect hidden fuse holders and Panduit, then replace only after finding the cause.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r5": {"diagnosis": "Transformer tripped or overloaded", "action": "Confirm transformer VA loading, correct the overload, and reset if permitted.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r6": {"diagnosis": "Automation Server status is abnormal", "action": "Record LED pattern, verify power quality, allow boot time, and follow controller recovery procedure.", "evidence_required": ["Exact controller model and EBO/firmware version", "Fault/drop timestamp and timezone", "Status-light observation", "Available model-specific diagnostic files"], "diagnostic_artifacts": {"BACnet/IP field controller": "Device Report, Error Log and Crash Report where supported by exact model/version", "Automation Server": "Applicable Automation Server event/restart and diagnostic records; do not assume field-controller export procedures apply"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r7": {"diagnosis": "Automation Server hardware appears accessible", "action": "Document controller identity and status in Device Administrator, then verify EBO server association, IP settings, application status, Central IO bus, bindings, and field-bus health.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r8": {"diagnosis": "Automation Server cannot be reached locally", "action": "Verify USB cable/driver and controller boot state; escalate for recovery or replacement if needed.", "evidence_required": ["Exact controller model and EBO/firmware version", "Fault/drop timestamp and timezone", "Status-light observation", "Available model-specific diagnostic files"], "diagnostic_artifacts": {"BACnet/IP field controller": "Device Report, Error Log and Crash Report where supported by exact model/version", "Automation Server": "Applicable Automation Server event/restart and diagnostic records; do not assume field-controller export procedures apply"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q101": {"question": "Is the UI16 status light normal?", "answers": {"Yes": "q102", "No": "r101"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The status light summarizes controller or module health before you spend time on field wiring.", "tools": ["Status light on the controller or module", "LED reference in the product documentation"], "expect": "The pattern the product documentation lists as normal.", "mistakes": ["Judging by colour alone without the documentation", "Not allowing boot time after power-up"], "status": "draft_pending_review"}}, "q102": {"question": "What kind of input are you troubleshooting?", "answers": {"Digital Input": "q103", "Current Input (0-20 mA; commonly 4-20 mA)": "q107", "Voltage Input (0-10 VDC)": "q114", "Temperature 10k Type II": "q121"}, "notes": "UI-16 supports digital, counter, supervised, voltage, current, temperature, and resistive inputs. Confirm the configured electrical type before field testing.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The configured electrical type decides which test is valid. The wrong test can mislead you or damage equipment.", "tools": ["Point configuration in EBO", "Drawings and submittal"], "expect": "You can state the configured type: digital, current, voltage or temperature.", "mistakes": ["Choosing by the field device name instead of the configured input type"], "seen_in_field": ["Every input on one controller reading the same maximum value (999.9) indicated a failed input board or input rail on that controller (seen on b3-series controllers). Replacing the controller fixed it."], "status": "draft_pending_review"}}, "q103": {"question": "Is the digital input contact normally open or normally closed?", "answers": {"NO": "q104", "NC": "q105"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Contact type decides what open and closed should look like.", "tools": ["Drawings", "Multimeter continuity (device isolated)"], "expect": "Contact type matches the drawing and the EBO configuration.", "mistakes": ["Assuming normally open", "Forgetting the point may be reverse-configured in software"], "status": "draft_pending_review"}}, "q104": {"question": "With field wires removed, does jumpering the input change the UI state?", "answers": {"Yes": "q106", "No": "r102"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Isolates the controller input from the field wiring.", "tools": ["Small jumper lead", "Laptop with EBO"], "expect": "The point changes state when jumpered or opened and returns when the jumper is removed.", "mistakes": ["Testing with field wires still connected", "Jumpering anything other than a dry-contact input", "Leaving the jumper in place afterwards"], "status": "draft_pending_review"}}, "q105": {"question": "With field wires removed, does opening/closing the input change the UI state as expected?", "answers": {"Yes": "q106", "No": "r102"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Isolates the controller input from the field wiring.", "tools": ["Small jumper lead", "Laptop with EBO"], "expect": "The point changes state when jumpered or opened and returns when the jumper is removed.", "mistakes": ["Testing with field wires still connected", "Jumpering anything other than a dry-contact input", "Leaving the jumper in place afterwards"], "status": "draft_pending_review"}}, "q106": {"question": "At the field device, does simulating the contact change the controller state?", "answers": {"Yes": "r104", "No": "r105"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Proves the field device and its wiring can change the controller state.", "tools": ["Laptop with EBO", "Multimeter", "A helper at the device (optional)"], "expect": "Simulating the contact at the field device changes the point at the controller.", "mistakes": ["Simulating at the wrong device", "Not watching the point while you simulate"], "status": "draft_pending_review"}}, "q107": {"question": "Is the current transmitter a two-wire loop-powered device or a separately powered three/four-wire device?", "answers": {"Two-wire loop": "q108", "Three/four-wire": "q109"}, "notes": "Confirm the installed input supports the transmitter range. Identify loop-powered versus separately powered wiring from the exact device documentation.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Loop-powered and separately powered transmitters fail differently.", "tools": ["Transmitter label or datasheet", "Drawings"], "expect": "You can say where the transmitter gets its power.", "mistakes": ["Guessing from the number of wires seen at one end"], "status": "draft_pending_review"}}, "q108": {"question": "Is loop DC power present with correct polarity?", "answers": {"Yes": "q110", "No": "r106"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A two-wire loop-powered transmitter cannot work without correct loop power.", "tools": ["Multimeter (DC volts)"], "expect": "DC voltage is present with the polarity shown on the drawing or device.", "mistakes": ["Reversing the meter leads and misreading polarity", "Measuring with the loop disconnected"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Loop supply voltage", "units": "VDC"}}, "q109": {"question": "Is the transmitter power source present and correct?", "answers": {"Yes": "q110", "No": "r107"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A separately powered transmitter needs its own correct supply.", "tools": ["Multimeter", "Transmitter label"], "expect": "Supply voltage is within the range printed on the transmitter label.", "mistakes": ["Assuming the loop supply also powers the transmitter"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Transmitter supply voltage", "units": "V"}}, "q110": {"question": "With the loop intact and the meter connected correctly in series, is the expected current measured at the controller terminals?", "answers": {"Yes": "q111", "No": "q112", "Cannot verify / measurement unavailable": "r585"}, "notes": "Never place a current meter directly across a powered source. Follow meter and site electrical-safety procedures.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Current in the loop shows what the transmitter is really sending.", "tools": ["Multimeter with a mA range, connected in series", "Fused meter leads"], "expect": "A steady value inside the transmitter range. For a 4-20 mA loop, between 4 and 20 mA in normal operation.", "mistakes": ["Connecting the meter across a powered source", "Forgetting to restore the loop afterwards", "Using the voltage jacks"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Loop current at controller terminals", "units": "mA"}}, "q111": {"question": "Does measured current correspond to the transmitter range and the actual process value?", "answers": {"Yes": "q120", "No": "r114", "Cannot verify / measurement unavailable": "r585"}, "notes": "Use the transmitter nameplate/configured range. For a 4-20 mA transmitter, calculate expected mA from the configured lower and upper range values.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Compares what the transmitter sends with what is really happening.", "tools": ["Meter reading from the previous step", "Transmitter range from the nameplate or configuration", "Independent measurement of the process"], "expect": "Expected current from the process value matches the measured current. For 4-20 mA: 4 + 16 × (value − low) ÷ (high − low).", "mistakes": ["Using the wrong low or high range values", "Comparing against the BMS value instead of an independent measurement"], "status": "draft_pending_review"}}, "q112": {"question": "Is expected current present at the field device output?", "answers": {"Yes": "r109", "No": "r119"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Finds whether the signal is lost between the device and the controller.", "tools": ["Multimeter with a mA range, connected in series"], "expect": "The same current at the device as at the controller.", "mistakes": ["Measuring at a different loop than the one in question"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Loop current at field device", "units": "mA"}}, "q114": {"question": "Is the correct device supply present and is the signal common/reference correctly connected?", "answers": {"Yes": "q115", "No": "r113"}, "notes": "Confirm the field device supply requirement separately from the 0-10 V signal. Verify whether signal common is isolated or shared.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A 0-10 V device needs its own supply and a correct signal common.", "tools": ["Multimeter", "Device label or datasheet"], "expect": "Supply within the label range and the signal common connected as documented.", "mistakes": ["Ignoring the signal common or reference", "Assuming the 0-10 V signal also powers the device"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Device supply voltage", "units": "V"}}, "q115": {"question": "Is expected signal voltage measured at the controller terminals?", "answers": {"Yes": "q116", "No": "q119", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Shows whether the signal actually arrives at the controller.", "tools": ["Multimeter (DC volts)"], "expect": "A voltage between 0 and 10 VDC that follows the process.", "mistakes": ["Measuring at the field end and calling it the controller end"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Signal voltage at controller terminals", "units": "VDC"}}, "q116": {"question": "If the displayed value is unstable, does the voltage also fluctuate on a properly connected meter?", "answers": {"Yes": "r115", "No": "r116", "Display is stable": "q117", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Tells a noisy field signal from a controller or input problem.", "tools": ["Multimeter with min/max, or an EBO trend"], "expect": "If both the display and the meter move together, the source is unstable. If the meter is steady, look at the input or filtering.", "mistakes": ["Watching for too short a time", "Comparing with an unstable reference"], "status": "draft_pending_review"}}, "q117": {"question": "Does measured voltage correspond to the expected engineering value?", "answers": {"Yes": "q118", "No": "r117", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Checks that the voltage means what the engineering range says it should.", "tools": ["Multimeter", "Transmitter range", "Independent measurement of the process"], "expect": "Voltage maps to the engineering range. For a 0-10 V device, 0 V is the low end and 10 V is the high end.", "mistakes": ["Using the wrong range values"], "status": "draft_pending_review"}}, "q118": {"question": "After isolating the field circuit, does a safe known-good 0-10 V test signal make the input respond correctly?", "answers": {"Yes": "r118", "No": "r102"}, "notes": "Use an approved signal source. Do not inject voltage into a circuit that is still connected to an active transmitter.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Proves the controller input works by itself, with the field circuit out of the picture.", "tools": ["Approved signal source or calibrator", "Field wires removed"], "expect": "The displayed value follows the injected signal across the range.", "mistakes": ["Injecting while an active transmitter is still connected", "Injecting above the input rating"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Injected test signal", "units": "VDC"}}, "q119": {"question": "Is expected voltage present at the field device output?", "answers": {"Yes": "r109", "No": "r119", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Shows whether the device is producing the signal at all.", "tools": ["Multimeter (DC volts)"], "expect": "A voltage that follows the process at the device output.", "mistakes": ["Measuring with the output wire disconnected from the load when the device expects a load"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Signal voltage at field device output", "units": "VDC"}}, "q120": {"question": "Does the displayed value match the field measurement and configured scale?", "answers": {"Yes": "r120", "No": "r116", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Confirms the number on the screen matches the real world and the configured scale.", "tools": ["EBO point view", "Independent measurement"], "expect": "The displayed engineering value matches an independent measurement within the device tolerance.", "mistakes": ["Comparing against a second BMS point", "Mixing up units"], "seen_in_field": ["Every input on one controller reading the same maximum value (999.9) indicated a failed input board or input rail on that controller (seen on b3-series controllers). Replacing the controller fixed it."], "status": "draft_pending_review"}}, "q121": {"question": "At the sensor, is resistance open/OL?", "answers": {"Yes": "r121", "No": "q122", "Cannot verify / measurement unavailable": "r585"}, "notes": "RBravo equipment notes: RB-001, RB-008", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "An open sensor circuit reads as no resistance path at all.", "tools": ["Multimeter in resistance mode", "Sensor isolated from the wiring"], "expect": "A finite resistance, not OL (open).", "mistakes": ["Measuring with the sensor still connected to the controller", "Touching both probes with your fingers"], "seen_in_field": ["A temperature reading pinned at -327 degF (seen on b3-series controllers) indicated an open, cut or missing sensor. The fix was replacing or reconnecting the sensor, or importing the value from another sensor where the original had been removed."], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Sensor resistance at sensor", "units": "Ω"}}, "q122": {"question": "At the sensor, is resistance near 0 ohms?", "answers": {"Yes": "r122", "No": "q123", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A shorted sensor circuit reads close to zero.", "tools": ["Multimeter in resistance mode", "Sensor isolated from the wiring"], "expect": "A resistance well above zero.", "mistakes": ["Measuring with the sensor still connected to the controller"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Sensor resistance at sensor", "units": "Ω"}}, "q123": {"question": "Does sensor resistance match the manufacturer-approved 10k Type II curve at the independently measured temperature?", "answers": {"Yes": "q124", "No": "r123", "Cannot verify / measurement unavailable": "r585"}, "notes": "In EBO terminology, verify the configured Type II curve used by the project, commonly shown as 10K CSI / I/NET. Use the exact approved curve for the installed Schneider or BAPI part number.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Compares the sensor with its own published curve at the real temperature.", "tools": ["Multimeter", "Calibrated thermometer", "Manufacturer resistance table for the exact part number"], "expect": "Resistance matches the table at the measured temperature, within the stated tolerance.", "mistakes": ["Using a generic 10k table", "Not letting the sensor settle to ambient", "Taking the temperature somewhere other than at the sensor"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Sensor resistance with reference temperature", "units": "Ω"}}, "q124": {"question": "Does resistance measured at the controller match resistance at the sensor?", "answers": {"Yes": "q125", "No": "r109", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Shows whether the wiring adds resistance or a fault between the sensor and the controller.", "tools": ["Multimeter in resistance mode"], "expect": "The two readings agree closely.", "mistakes": ["Comparing readings taken at different temperatures", "Poor probe contact on the terminals"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Sensor resistance at controller", "units": "Ω"}}, "q125": {"question": "Is the input configured for the exact 10k Type II curve required by the installed sensor?", "answers": {"Yes": "q126", "No": "r125"}, "notes": "Do not select a thermistor curve solely because the sensor is nominally 10 kOhm at 25 C. Different 10 kOhm curves are not interchangeable.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Different 10 kOhm curves are not interchangeable. The input must use the right one.", "tools": ["EBO input configuration", "Sensor part number or datasheet"], "expect": "The configured curve matches the installed sensor.", "mistakes": ["Choosing a curve only because the sensor is 10 kOhm at 25 °C"], "status": "draft_pending_review"}}, "q126": {"question": "Is displayed temperature within 2 F of a calibrated thermometer?", "answers": {"Yes": "r126", "No": "q127"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Final accuracy check once the sensor and input are known to be good.", "tools": ["Calibrated thermometer", "EBO point view"], "expect": "The displayed temperature is within 2 °F of the calibrated thermometer.", "mistakes": ["Placing the thermometer where the air differs from the sensor location", "Not letting the thermometer settle"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference thermometer reading", "units": "°F"}}, "q127": {"question": "Is the sensor location or mounting affected by drafts, heat sources, wall cavity air, or poor contact?", "answers": {"Yes": "r127", "No": "r123"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q130": {"question": "How does this pressure, flow, or airflow measurement reach the controller?", "answers": {"4-20 mA (current) transmitter": "q107", "0-10 VDC (voltage) transmitter": "q114", "Integral or onboard sensor with tubing (no signal wiring from a separate transmitter)": "q131", "Unknown": "r130"}, "notes": "Identify the signal type from the transmitter label, controller label, submittal, or the input configuration in EBO. Many VAV controllers measure airflow with an onboard pressure sensor, which has no field signal wiring to test.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Different signal types need completely different tests.", "tools": ["Transmitter label", "Controller label", "EBO input configuration", "Submittal"], "expect": "You can state whether the measurement is 4-20 mA, 0-10 V, or an onboard tubed sensor.", "mistakes": ["Assuming 4-20 mA", "Missing that many VAV controllers measure airflow with an onboard pressure sensor"], "status": "draft_pending_review"}}, "q131": {"question": "Are the pickup and tubing intact, connected to the documented ports, and free of kinks, moisture and blockage?", "answers": {"Yes": "q132", "No": "r131", "Unknown / evidence unavailable": "r585"}, "notes": "Follow the controller manufacturer's procedure for zeroing or calibrating the onboard sensor. Do not assume tubing orientation; verify it against the product documentation.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "An onboard sensor has no signal wiring to test, so the tubing is the first suspect.", "tools": ["Visual inspection", "Small hand tools", "Magnahelic (optional)"], "expect": "Tubing is connected to the documented ports, with no kinks, moisture or blockage.", "mistakes": ["Swapping the high and low ports", "Overlooking tubing that is split or pinched behind the controller"], "status": "draft_pending_review"}}, "r130": {"diagnosis": "Sensor signal type is not identified", "action": "Identify how the measurement reaches the controller from labels, drawings, submittals, and the EBO input configuration before testing. Do not assume a 4-20 mA loop.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r131": {"diagnosis": "Onboard sensor pickup or tubing problem", "action": "Correct the tubing, pickup, and port connections, remove moisture or blockage, then zero or calibrate the sensor using the manufacturer's procedure. Replace the sensor or controller only after the tubing and calibration are confirmed good.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r101": {"diagnosis": "UI16 module connection or module-health issue", "action": "Check S-cable/module connections, module power, status LEDs, and controller I/O bus status.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r102": {"diagnosis": "Input channel or configuration issue", "action": "Verify the input object, physical channel, signal type, and test with a known-good input/channel.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r104": {"diagnosis": "Controller and wiring respond to contact simulation", "action": "Investigate the field contact/device, its power, setup, and mechanical operation.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r105": {"diagnosis": "Field wiring or wrong-device issue", "action": "Tone and identify conductors; verify terminations at the correct field device and panel input.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r106": {"diagnosis": "Loop power is missing", "action": "Restore correct DC loop power after checking breakers, fuses, polarity, and supply rating.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r107": {"diagnosis": "Transmitter power is missing", "action": "Verify the separate power source and correct voltage type before continuing.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r109": {"diagnosis": "Signal is present in field but absent/different at controller", "action": "Check continuity, polarity, shorts, grounds, and terminations between device and controller.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r113": {"diagnosis": "Incorrect or missing device supply voltage", "action": "Correct device power source, polarity, and nominal voltage.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r114": {"diagnosis": "Field transmitter calibration or scaling mismatch", "action": "Compare output signal to process condition; verify transmitter range and calibrate or replace.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r115": {"diagnosis": "Unstable signal originates at field device", "action": "Verify device stability, power quality, grounding, shielding, and nearby electrical noise.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r116": {"diagnosis": "Controller scaling, filtering, or point setup issue", "action": "Verify input type, engineering range, units, filtering, and conversion.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r117": {"diagnosis": "Measured signal does not match expected process value", "action": "Verify transmitter configuration, sensing tubing/mechanics, calibration, and signal wiring.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r118": {"diagnosis": "Controller input operates with a known-good signal", "action": "Investigate the field device, its calibration, power, and wiring.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r119": {"diagnosis": "Field device is not generating the expected signal", "action": "Verify device power, setup, process connection, and operation; repair or replace.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r120": {"diagnosis": "Input and displayed value appear normal", "action": "Investigate sequence logic, bindings, graphics, trends, and system operation.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r121": {"diagnosis": "Open thermistor circuit", "action": "Isolate sensor from wiring; repair open conductors/terminations or replace sensor.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r122": {"diagnosis": "Shorted thermistor circuit", "action": "Isolate sensor from wiring; locate the short or replace the sensor.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r123": {"diagnosis": "Thermistor, reference measurement, or selected resistance curve does not agree", "action": "Confirm the actual temperature with a calibrated reference, identify the sensor part number, use its approved resistance table, isolate sensor from wiring, and replace only after confirming the mismatch remains.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r125": {"diagnosis": "Incorrect sensor type configured", "action": "Configure the EBO input as 10k Type II and verify the reading.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r126": {"diagnosis": "Temperature input hardware appears normal", "action": "Continue with application logic, setpoints, operating mode, and equipment operation.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r127": {"diagnosis": "Sensor installation/location issue", "action": "Correct mounting, seal wall penetrations, improve thermal contact, or relocate the sensor.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q201": {"question": "Is the installed digital-output module (DO8 / DO-FC-8 Form C, or DO12 / DO-FA-12 Form A) identified correctly, online, and healthy?", "answers": {"Yes": "q202", "No": "r203"}, "notes": "The 8-channel Schneider Central IO digital-output module is DO-FC-8. Form C provides COM/NO/NC relay contacts. DO-FA-12 is a separate 12-channel Form A module; Form A provides a normally open contact only (no NC). Identify the module from its label before testing, because the contact terminals differ.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The two digital-output modules have different contacts, so identify the module before testing.", "tools": ["Module label", "Phone (photo of the label)"], "expect": "You can name the module and its contact type (Form C or Form A).", "mistakes": ["Assuming Form C when the module is Form A"], "status": "draft_pending_review"}}, "q202": {"question": "Is the output commanded ON in EBO?", "answers": {"Yes": "q203", "No": "r201"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Separates a software command problem from a hardware problem.", "tools": ["Laptop with EBO"], "expect": "The point shows the commanded state.", "mistakes": ["Looking at the status point instead of the command point", "Overlooking an override"], "status": "draft_pending_review"}}, "q203": {"question": "Is the software value overridden/forced, or is an -H module HOA switch in Hand or Off?", "answers": {"Yes": "r999", "No": "q204"}, "notes": "On -H modules, physical Hand-Off-Auto position can override normal software control. Follow current Schneider advisories for the installed manufacturing date.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A forced value or a hand switch hides the real sequence.", "tools": ["Laptop with EBO (priority array)", "Visual check of any HOA switch"], "expect": "No forced value and the switch is in Auto.", "mistakes": ["Forgetting to release a value you forced yourself"], "status": "draft_pending_review"}}, "q204": {"question": "Does the channel status LED follow the commanded state?", "answers": {"Yes": "q205", "No": "q206"}, "notes": "A channel LED indicates output state, but does not prove external source voltage or load operation.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The channel indicator shows the output state seen by the module.", "tools": ["Module LEDs", "Laptop with EBO"], "expect": "The channel LED follows the commanded state.", "mistakes": ["Treating the LED as proof that the load is powered"], "status": "draft_pending_review"}}, "q205": {"question": "With power isolated as required, does continuity across the relay contact change correctly when the output is commanded (COM to NO/NC on a DO-FC-8, or the Form A contact terminals on a DO-FA-12)?", "answers": {"Yes": "q207", "No": "r202", "Cannot verify / measurement unavailable": "r585"}, "notes": "DO-FC-8 is a dry Form C relay output; DO-FA-12 is a Form A (normally open) relay output. Test the contact state appropriate to the installed module and wiring. Do not assume the module supplies voltage.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Proves the relay contact itself switches.", "tools": ["Multimeter continuity", "Power isolated as required"], "expect": "Continuity across the contact changes when the output is commanded.", "mistakes": ["Testing a live circuit in continuity mode", "Using the NC terminal on a module that has none"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Relay contact continuity", "units": "Ω"}}, "q206": {"question": "Can the output be commanded manually after verifying safeties?", "answers": {"Yes": "r995", "No": "r203"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q207": {"question": "Is the external control-power source present, correctly rated, and switched through the intended contact conductors (COM/NO/NC on a DO8, or the Form A contact terminals on a DO12) to the field device?", "answers": {"Yes": "q1912", "No": "r998"}, "notes": "Verify source voltage, common/reference, relay contact selection, load rating, and any interposing relay. Use safe energized testing procedures.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A dry relay contact does not supply voltage. The load circuit needs its own source.", "tools": ["Multimeter set to the correct AC or DC range"], "expect": "The expected control voltage is present on the load side when the output is on.", "mistakes": ["Assuming the module supplies the voltage", "Overlooking an interposing relay"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Control voltage at load side of contact", "units": "V"}}, "q208": {"question": "Does the field device operate?", "answers": {"Yes": "r204", "No": "r997"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The final proof that the command produces action.", "tools": ["Visual check at the device"], "expect": "The device operates when the output is commanded.", "mistakes": ["Judging by a status point instead of seeing the device"], "status": "draft_pending_review"}}, "r201": {"diagnosis": "Output is not being commanded", "action": "Investigate enable logic, schedules, safeties, interlocks, operating mode, and setpoints.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r202": {"diagnosis": "Relay contact or channel does not switch as commanded", "action": "Verify correct module type (DO8 vs DO12), point type, HOA position, contact terminals (COM/NO/NC on Form C; Form A contact terminals on DO12), and isolated continuity. Compare with a known-good channel without exceeding relay ratings; replace hardware only after isolation.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r203": {"diagnosis": "DO8/DO12 module or application is not responding", "action": "Verify module status, I/O bus, application download, channel object, and controller health.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r204": {"diagnosis": "Digital output path operates correctly", "action": "The EBO command, module indication, relay contact, external source, and field wiring are functioning. Continue downstream to interposing relay, starter, contactor, equipment enable circuit, safeties, motor, or mechanical equipment.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q301": {"question": "Is the AO8 module online and healthy?", "answers": {"Yes": "q302", "No": "r305"}, "notes": "RBravo equipment notes: RB-004, RB-008, RB-017", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q302": {"question": "What AO-8 electrical output type is configured?", "answers": {"0-10 VDC": "q303", "0-20 mA": "q320"}, "notes": "AO-8 supports 0-10 VDC and 0-20 mA. A connected device may be configured to use only the 4-20 mA portion, but the module electrical type remains 0-20 mA.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Voltage and current outputs are tested differently.", "tools": ["Module and point configuration in EBO"], "expect": "You can state whether the module output is 0-10 VDC or 0-20 mA.", "mistakes": ["Calling the module 4-20 mA. The module is 0-20 mA even if the device uses only 4-20 mA"], "status": "draft_pending_review"}}, "q303": {"question": "Is the output command changing as expected in EBO?", "answers": {"Yes": "q1913", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q304": {"question": "Does measured voltage match the commanded value within the AO-8 accuracy and resolution limits?", "answers": {"Yes": "q305", "No": "r301", "Cannot verify / measurement unavailable": "r585"}, "notes": "AO-8 voltage range is 0-10 VDC; published accuracy is +/-100 mV, resolution 42 mV, and minimum load resistance 5 kohm.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Checks that the module output matches the command within its published accuracy.", "tools": ["Multimeter (DC volts)", "EBO command value"], "expect": "Output voltage matches the command within the AO-8 accuracy shown in the notes.", "mistakes": ["Ignoring the minimum load in the notes", "Measuring with the field wires in an unknown state"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Output voltage at AO terminals", "units": "VDC"}}, "q305": {"question": "Does the same voltage reach the field device?", "answers": {"Yes": "q306", "No": "r998", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Shows whether the voltage survives the field wiring.", "tools": ["Multimeter (DC volts)"], "expect": "The same voltage at the field device as at the module.", "mistakes": ["Measuring at the module and calling it the device"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Voltage at field device input", "units": "VDC"}}, "q306": {"question": "Does the receiving field device respond correctly at low, mid, and high command without exceeding the configured operating range?", "answers": {"Yes": "r302", "No": "r997"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The device must respond across its whole range.", "tools": ["Laptop with EBO (command)", "Visual or mechanical check of device travel"], "expect": "The device moves or responds smoothly at low, mid and high command.", "mistakes": ["Driving the device to an end stop repeatedly", "Commanding outside the configured range"], "status": "draft_pending_review"}}, "q320": {"question": "Is the output command changing as expected in EBO?", "answers": {"Yes": "q1914", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q321": {"question": "Can output current be measured safely in series with the load using the correct meter range?", "answers": {"Yes": "q322", "No": "r303", "Cannot verify / measurement unavailable": "r585"}, "notes": "AO-8 current output is 0-20 mA. Published maximum load is 650 ohm. Opening the loop or incorrect meter placement can force an invalid result.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A current output must be measured with the loop closed.", "tools": ["Multimeter with a mA range, connected in series"], "expect": "A steady current that follows the command, within the load limit in the notes.", "mistakes": ["Opening the loop and reading nothing", "Connecting the meter in parallel"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "AO loop current", "units": "mA"}}, "q322": {"question": "Does measured current match the commanded value within the AO-8 accuracy and resolution limits?", "answers": {"Yes": "q323", "No": "r304", "Cannot verify / measurement unavailable": "r585"}, "notes": "Published AO-8 current accuracy is +/-0.2 mA and resolution is 0.1 mA. Compare against the configured output scale, including any 4-20 mA device mapping.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Compares loop current with the command within the published accuracy.", "tools": ["Multimeter with a mA range, connected in series", "EBO command value"], "expect": "Current matches the command within the accuracy in the notes.", "mistakes": ["Forgetting that some devices map only 4-20 mA"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "AO loop current", "units": "mA"}}, "q323": {"question": "Does the expected current reach the field device with the loop within the documented load limits?", "answers": {"Yes": "q324", "No": "r998", "Unknown / evidence unavailable": "r585"}, "notes": "Verify polarity, total loop resistance, device input configuration, and whether the receiving device expects 0-20 mA or 4-20 mA.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Shows whether the current survives the field wiring and load.", "tools": ["Multimeter with a mA range, connected in series"], "expect": "The expected current at the field device.", "mistakes": ["Exceeding the total loop resistance limit"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Current at field device", "units": "mA"}}, "r301": {"diagnosis": "0-10 V output does not match command", "action": "Verify AO signal type, scale, common/reference, loading, point configuration, and module channel.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r302": {"diagnosis": "Analog output path appears normal", "action": "Investigate receiving-device setup and parameters, linkage, sequence, or mechanical equipment.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r303": {"diagnosis": "AO-8 current-output test cannot establish a valid loop current", "action": "Verify AO-8 module health, 0-20 mA point configuration, closed-loop wiring, polarity, meter placement, and total load at or below the published 650 ohm maximum.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r304": {"diagnosis": "AO-8 current output does not match the commanded value", "action": "Verify 0-20 mA electrical type, output scaling, polarity, loop resistance, receiving-device range, and channel operation. Compare against published +/-0.2 mA accuracy before condemning the module.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q401": {"applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "diagnosis": "Equipment or symptom is not covered by this workflow", "action": "Record equipment identity, reported issue, available evidence and missing checks. Escalate for a reviewed equipment-specific workflow. No fault has been established.", "conclusion_status": "not_covered", "outcome_type": "inconclusive"}, "q402": {"question": "What are you troubleshooting on this equipment?", "answers": {"Input (sensor, contact or signal read by a controller)": "q410", "Output (command or signal sent to a device)": "q420", "Communications (offline, intermittent or wrong data)": "q501", "Controller or device power": "q430", "A controller or module was just replaced": "q1930", "Something else": "q401"}, "notes": "Use this branch for equipment that is not in the main equipment list. Add the equipment tag and type on the case card first. The checks that follow are general, so the exact device documentation still decides what a normal reading is.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Choosing what is failing loads the right checks for equipment that has no workflow of its own.", "tools": ["Equipment tag, drawings and submittal", "The point name or symptom as reported"], "expect": "You can say whether the problem is a value coming in, a command going out, a communications loss, or the device power.", "mistakes": ["Choosing by the equipment name instead of by what is failing", "Choosing Something else when the symptom is really an input, an output or communications"], "status": "draft_pending_review"}}, "q410": {"question": "What type of input are you troubleshooting?", "answers": {"Digital input (contact, status or proof)": "q103", "Current input (0-20 mA; commonly 4-20 mA)": "q107", "Voltage input (0-10 VDC)": "q114", "Temperature sensor": "q135", "Pressure, flow or airflow sensor": "q130", "Value read over the network from another device": "q584", "Unknown / evidence unavailable": "r410"}, "notes": "Identify the type from the device label, the drawings or the input configuration in EBO.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The input type decides which test is valid. A wrong test can mislead you or damage equipment.", "tools": ["Drawings and submittal", "Input configuration in EBO", "Device label"], "expect": "You can name the signal type before you start testing.", "mistakes": ["Choosing by the name of the field device instead of the configured input type", "Assuming a 4-20 mA signal when the input is 0-10 V"], "status": "draft_pending_review"}}, "q420": {"question": "What type of output are you troubleshooting?", "answers": {"Digital output (start/stop, relay or stage command)": "q1601", "Analog output (speed, valve or damper position signal)": "q1501", "Unknown / evidence unavailable": "r420"}, "notes": "The next step asks where the output is physically provided, so the checks match the hardware that is actually installed.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The output type decides which test is valid and where the signal is produced.", "tools": ["Drawings and submittal", "Point configuration in EBO", "Device label"], "expect": "You can say whether the output is an on/off command or a variable signal.", "mistakes": ["Treating a staged output as analog", "Choosing by the equipment name instead of the output the controller actually provides"], "status": "draft_pending_review"}}, "q430": {"question": "Is the controller or device powered, with its power indicator or display on?", "answers": {"Yes": "q431", "No": "q432"}, "notes": "Check the indication on the device itself first. A device can be powered and still show a fault state.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Nothing downstream can be trusted until the device itself has power.", "tools": ["Visual check of the power and status indicators", "Device documentation"], "expect": "The power indicator or display is on.", "mistakes": ["Judging by a lit indicator on a different device", "Assuming the device is healthy because the display is on"], "status": "draft_pending_review"}}, "q431": {"question": "Does the status indication or display show a normal operating state for the exact model?", "answers": {"Yes": "r430", "No": "r501", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The status indication summarizes device health before you spend time on wiring.", "tools": ["Status indicator pattern", "Product documentation for the exact model"], "expect": "The pattern that the product documentation lists as normal.", "mistakes": ["Judging by colour alone without the documentation", "Not allowing boot time after power-up"], "status": "draft_pending_review"}}, "q432": {"question": "Is the specified supply voltage present, the correct type, and within range at the device's power terminals?", "answers": {"Yes": "r432", "No": "q433", "Cannot verify / measurement unavailable": "r585"}, "notes": "Read the type (AC or DC) and the range from the device label or documentation before measuring. Follow site electrical-safety procedures for any energized measurement. Anything above your authorized electrical scope needs a qualified electrician.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A low or wrong-type supply makes a device look dead or keep resetting.", "tools": ["Multimeter set to the correct AC or DC range", "Device label or documentation"], "expect": "The voltage matches the type and range printed for the device, measured under normal load.", "mistakes": ["Assuming the supply type without reading the label", "Measuring with the load disconnected", "Reading the wrong terminals"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Supply voltage at device power terminals", "units": "V"}}, "q433": {"question": "Is the upstream breaker, fuse, disconnect or transformer tripped, open or off?", "answers": {"Yes": "r434", "No": "r435", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A tripped or open upstream device is the quickest explanation for a missing supply. Find out why before you reset it.", "tools": ["Visual check", "Multimeter (continuity, power isolated)"], "expect": "Every upstream protective device is closed and has not tripped.", "mistakes": ["Resetting before checking for a short or overload", "Checking only the device you were told about", "Testing fuses with power on"], "status": "draft_pending_review"}}, "r410": {"diagnosis": "Input type is not identified", "action": "Identify the signal type from the device label, drawings, submittals and the input configuration in EBO before testing. Do not assume a 4-20 mA loop or a 10k Type II sensor.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r420": {"diagnosis": "Output type is not identified", "action": "Identify whether the output is a digital command or an analog signal, and the controller and channel that provide it, from drawings, labels, submittals and EBO references before testing.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r430": {"diagnosis": "Device power and status appear normal", "action": "Power is not the cause. Start a new path for the input, output or communications problem that is actually failing.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r432": {"diagnosis": "Device has the correct supply but does not power up", "action": "Check terminal connections and polarity, any device fuse or reset, and the startup behavior of the exact model. Follow the manufacturer's recovery or replacement procedure, and escalate with the model and your observations before swapping hardware.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r434": {"diagnosis": "Upstream protective device is tripped, open or off", "action": "Determine the cause with safe testing before you reset it. Inspect the circuit for shorts and overloads. Anything above your authorized voltage scope needs a qualified electrician.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r435": {"diagnosis": "Supply is missing between the source and the device", "action": "Trace the supply from the source to the device: disconnects, wiring continuity, terminations, and any power supply or control transformer that feeds it. Anything above your authorized voltage scope needs a qualified electrician.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q501": {"question": "Which communication protocol and transport are you troubleshooting?", "answers": {"BACnet MS/TP (serial RS-485)": "q510", "BACnet/IP (IP network)": "q511", "Modbus RTU (serial)": "q512", "Modbus TCP (IP network)": "q513", "Automation Server supervisory connection (IP)": "q514", "BACnet/SC": "r509", "Other or unknown": "r508"}, "notes": "Identify the configured protocol and physical transport from drawings, device labels and configuration. Controller family alone does not identify the transport. BACnet MS/TP and Modbus RTU are distinct serial protocols; BACnet/IP and Modbus TCP are distinct IP protocols. RBravo equipment notes: RB-004 through RB-018 where applicable.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Serial and IP protocols fail in completely different ways.", "tools": ["Drawings", "Device labels", "EBO device configuration"], "expect": "You can name the protocol and the physical transport.", "mistakes": ["Treating the controller family as the transport"], "status": "draft_pending_review"}}, "q502": {"question": "Does the controller have correct power and normal status LEDs?", "answers": {"Yes": "q503", "No": "r501"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q503": {"question": "Can Device Administrator communicate locally through the USB device port?", "answers": {"Yes": "q504", "No": "r502"}, "notes": "Use a known-good data cable and verify the correct USB device port. Distinguish USB-local access from Ethernet reachability.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A local connection shows whether the controller itself is healthy, independent of the network.", "tools": ["Laptop with Device Administrator", "Known-good USB data cable (not charge-only)"], "expect": "Device Administrator connects to the controller.", "mistakes": ["Using a charge-only cable", "Using the wrong USB port"], "status": "draft_pending_review"}}, "q504": {"question": "Are other controllers on the same Ethernet network reachable?", "answers": {"Yes": "q505", "No": "r503"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Separates a single controller problem from a network problem.", "tools": ["Laptop on the same network", "EBO device list"], "expect": "You can say whether other controllers on the same network are reachable.", "mistakes": ["Relying on ping alone"], "status": "draft_pending_review"}}, "q505": {"question": "Are IP address, subnet mask, gateway, and server associations correct?", "answers": {"Yes": "r504", "No": "r505"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Wrong addressing makes a healthy controller look dead.", "tools": ["Laptop with EBO or Device Administrator", "IP address schedule"], "expect": "Address, subnet, gateway and server association match the schedule.", "mistakes": ["Changing addresses without coordinating with the site network owner"], "status": "draft_pending_review"}}, "q520": {"question": "Are other devices on the same MS/TP trunk online?", "answers": {"Yes": "q521", "No": "r520"}, "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Tells a single device problem from a whole-trunk problem.", "tools": ["Laptop with EBO"], "expect": "You can say which devices on the trunk are online.", "mistakes": ["Checking only the neighbours of the failed device"], "status": "draft_pending_review"}}, "q521": {"question": "Is the device MAC address unique?", "answers": {"Yes": "q522", "No": "r521"}, "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A duplicate address stops token passing.", "tools": ["Device addressing schedule", "Laptop with EBO"], "expect": "No other device on the trunk uses the same address.", "mistakes": ["Comparing against only some of the devices"], "status": "draft_pending_review"}}, "q522": {"question": "Are baud rate, MAC address range, Max Master, and Max Info Frames appropriate for every MS/TP master on the trunk?", "answers": {"Yes": "q526", "No": "r522"}, "notes": "A duplicate MAC or Max Master set below an active master address can prevent token passing. Preserve a consistent supported baud rate across the segment. Baud-rate checks apply only to BACnet MS/TP in this branch. For applicable RP/MP devices, verify model-specific automatic baud detection behavior and whether a previous trunk or baud-rate change requires the approved operator procedure; do not assume continuous adaptation.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Controllers that disagree on baud rate or token settings can keep a trunk offline.", "tools": ["Laptop with EBO or Device Administrator", "The trunk configuration records"], "expect": "The same baud rate across the trunk, with the MAC range and Max Master consistent with the highest-address master.", "mistakes": ["Changing the master baud rate without checking the other devices", "Checking only the neighbours of the failed device"], "seen_in_field": ["Controllers set to a different baud rate from the master and the third-party devices kept a loop offline."], "status": "draft_pending_review"}}, "q523": {"question": "Does the RS-485 segment have correct polarity, daisy-chain topology, shield practice, biasing/termination, and no shorts/grounds?", "answers": {"Yes": "q524", "No": "r523"}, "notes": "Do not add termination arbitrarily. Verify the exact trunk design and device instructions; inspect long stubs, star wiring, grounded conductors, and shield grounding at unintended points.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Most serial trunk faults are physical.", "tools": ["Visual trunk inspection", "Multimeter"], "expect": "Correct polarity, daisy-chain topology, shield practice and no shorts or grounds.", "mistakes": ["Adding termination arbitrarily", "Star wiring or long stubs"], "seen_in_field": ["A shield landed on the bias terminal at the master during commissioning slowed the trunk for months. Correcting it restored normal operation."], "status": "draft_pending_review"}}, "q524": {"question": "Disconnect devices or sections of the trunk one at a time (keep the Automation Server connected to the part you are watching) and wait long enough to see a drop after each change. Did the drops stop when a particular device or section was disconnected?", "answers": {"Yes": "r524", "No": "r526", "Cannot verify / the trunk could not be split or watched long enough": "r585"}, "notes": "Follow site safety procedures, and disconnect or de-energize only as permitted. This step splits the trunk to find where the drops come from. Disconnect one device or one section from the trunk, keeping the Automation Server connected to the part you are watching, and wait at least as long as the usual time between drops. If the drops stop, the problem is in what you disconnected: reconnect it in smaller pieces, one at a time, to narrow it down. If the drops continue, reconnect it and try another part. Record each change so you do not create an address or topology error when you reconnect.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Splitting the trunk shows where the problem is. If the drops stop when you disconnect something, the problem is in what you disconnected.", "tools": ["Laptop with EBO", "A map of the trunk and the order of the devices on it", "A bus analyzer or approved capture tool (optional)"], "expect": "The drops stop once the faulty device or section is disconnected. If they continue every time, the cause is not in any single part you tested.", "mistakes": ["Watching for too short a time to catch a drop", "Disconnecting several parts at once, so you cannot tell which one mattered", "Not recording each change, then creating a duplicate address or topology error when reconnecting", "Disconnecting the Automation Server from the part you are watching"], "seen_in_field": ["Third-party (non-Schneider) controllers left on the trunk disrupted it. Taking them off one at a time, then checking stability, found the cause.", "A bad transceiver in the last controller on a loop took the loop down. Bus captures before and after removing that controller confirmed it."], "status": "draft_pending_review"}}, "q540": {"question": "From an appropriate host on the same routed network, do link status, ARP/IP reachability, and ping results support basic IP connectivity?", "answers": {"Yes": "q541", "No": "r540"}, "notes": "Ping can be blocked and is not proof of BACnet service. Use link/ARP/routing evidence together rather than relying on ping alone.", "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Establishes basic IP reachability before looking at BACnet.", "tools": ["Laptop", "Network drawing"], "expect": "Link, ARP and routing evidence support connectivity.", "mistakes": ["Treating a blocked ping as proof of failure"], "status": "draft_pending_review"}}, "q541": {"question": "Are IP address, subnet, gateway, and VLAN correct and unique?", "answers": {"Yes": "q542", "No": "r541"}, "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q542": {"question": "Can the BACnet device be discovered locally using the correct BACnet/IP network and UDP port?", "answers": {"Yes": "q543", "No": "r542"}, "notes": "Verify unique BACnet device instance separately from IP address. Local discovery depends on broadcasts and the configured BACnet/IP network/port.", "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q543": {"question": "Is the client/device on another IP subnet or otherwise dependent on BACnet broadcast management/routing?", "answers": {"Yes": "q544", "No": "r543"}, "notes": "BBMD/foreign-device configuration is relevant when BACnet broadcasts must cross IP subnet boundaries; avoid duplicate or unintended broadcast-distribution paths.", "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q544": {"question": "Are BBMD/BDT/FDT settings and firewall UDP port rules correct?", "answers": {"Yes": "r544", "No": "r545"}, "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q560": {"question": "What is dropping offline intermittently on this BACnet MS/TP installation?", "answers": {"One device or one cable segment": "q563", "Several MS/TP devices on the same Automation Server trunk": "q561", "The Automation Server itself drops from EBO and then returns": "q570", "Several Automation Servers or devices on different trunks": "q575"}, "notes": "Scope the drop before testing: note which devices drop, whether they drop together, and whether the Automation Server itself stays online. Event-log or trend timestamps make the correlation questions in this branch much easier to answer.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q561": {"question": "When the MS/TP devices drop, does the Automation Server itself stay online in EBO with normal status lights and no restart recorded?", "answers": {"Yes": "q562", "No": "q570", "Unknown / evidence unavailable": "r564"}, "notes": "If the Automation Server restarts or loses power at the same time, the trunk devices may drop only because the server restarted. Check the Automation Server event log and status lights at the time of a drop before blaming the trunk.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "If the Automation Server restarted, the trunk devices may only have dropped because of it.", "tools": ["EBO event log", "Status lights"], "expect": "You can say whether the server stayed online with no restart.", "mistakes": ["Blaming the trunk before checking the server log"], "status": "draft_pending_review"}}, "q562": {"question": "Was a device, address, wiring, or program change made on this trunk shortly before the drops started?", "answers": {"Yes": "r566", "No": "q2201"}, "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q563": {"question": "Does the drop follow one specific device or cable segment (for example it stays with the device when swapped, or clears when that segment is disconnected)?", "answers": {"Yes": "r563", "No": "r562"}, "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A fault that follows the device is the device. A fault that stays with the location is the cable or the port.", "tools": ["Swap test", "Known-good device if approved"], "expect": "The drop follows one device or one segment.", "mistakes": ["Swapping several things at once"], "status": "draft_pending_review"}}, "q564": {"question": "Do the drops coincide with motors or other heavy electrical loads starting or switching, or is the trunk routed alongside power or high-current conductors?", "answers": {"Yes": "q565", "No": "q524"}, "notes": "Electrical noise is only one candidate on an MS/TP trunk. Answer Yes only when the timing or the cable routing supports it; otherwise continue to isolating the problem by sections.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q2201": {"question": "Does the RS-485 segment have correct polarity, daisy-chain topology, shield practice, biasing/termination, and no shorts/grounds?", "answers": {"Yes": "q564", "No": "r523"}, "notes": "Do not add termination arbitrarily. Verify the exact trunk design and device instructions; inspect long stubs, star wiring, grounded conductors, and shield grounding at unintended points.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Most serial trunk faults are physical.", "tools": ["Visual trunk inspection", "Multimeter"], "expect": "Correct polarity, daisy-chain topology, shield practice and no shorts or grounds.", "mistakes": ["Adding termination arbitrarily", "Star wiring or long stubs"], "seen_in_field": ["A shield landed on the bias terminal at the master during commissioning slowed the trunk for months. Correcting it restored normal operation."], "status": "draft_pending_review"}}, "q565": {"question": "Is a VFD installed on or near this trunk, including a VFD that is itself a device on the trunk?", "answers": {"Yes": "r568", "No": "r560", "Unknown / evidence unavailable": "r585"}, "notes": "Answer Yes for any VFD whose output or power wiring runs near the communications cable or shares a panel or enclosure with it, even if the device that is dropping is not the VFD. Answer No if there is no VFD, and the VFD-specific checks will be skipped.", "applicability": {"protocol_transport": ["BACnet MS/TP", "Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "VFD checks apply only when a drive is involved.", "tools": ["Visual inspection of panels and routing", "Drawings"], "expect": "You can say whether a drive, or its wiring, is on or near the trunk.", "mistakes": ["Answering Yes for a drive that is nowhere near the communications cable"], "status": "draft_pending_review"}}, "q570": {"question": "At the time of a drop, does the Automation Server record a restart or power loss, or show an abnormal status-light pattern?", "answers": {"Yes": "q571", "No": "q572", "Unknown / evidence unavailable": "r564"}, "notes": "Check the event log in Device Administrator or EBO and record the status-light pattern. A restart points to power, firmware, or application causes rather than the network.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A restart points to power, firmware or application causes rather than the network.", "tools": ["EBO event log", "Device Administrator", "Status lights"], "expect": "The log shows whether a restart or power loss occurred at the drop time.", "mistakes": ["Using an uncorrected time zone when matching the log to the drop"], "status": "draft_pending_review"}}, "q571": {"question": "Is measured or trended Automation Server input power stable during the recorded restart?", "answers": {"Yes": "q577", "No": "r561", "Unknown / evidence unavailable": "r564"}, "notes": "Stay within the authorized BMS scope and follow site electrical-safety procedures for any energized measurement.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Unstable input power can cause restarts that look like network faults.", "tools": ["Multimeter", "EBO trend if input power is trended"], "expect": "Input power is steady through the event.", "mistakes": ["Measuring the wrong supply"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Automation Server input voltage", "units": "V"}}, "q572": {"question": "Do other devices on the same switch, VLAN, or uplink also drop from the network at those times?", "answers": {"Yes": "r503", "No": "q573"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q573": {"question": "Is the Automation Server IP address static or reserved, unique, and unchanged (no duplicate IP, DHCP lease change, or recent network change)?", "answers": {"Yes": "r504", "No": "r541"}, "notes": "Check the Ethernet link lights and, if you have access, the switch-port link history. Coordinate with the site network owner before changing addressing.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q575": {"question": "What do the affected controllers have in common?", "answers": {"Same power source or transformer": "q576", "Same Ethernet switch, uplink, or VLAN": "r503", "Nothing in common, or unknown": "r562"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q576": {"question": "Do controller resets, voltage dips, or transformer overloads coincide with the drops?", "answers": {"Yes": "r561", "No": "r562", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r566": {"diagnosis": "Recent trunk change is the likely trigger", "action": "Review exactly what changed. Verify unique MAC addresses, consistent baud rate and Max Master settings, and polarity/topology at the changed point. Revert or re-test one change at a time and document each step.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r567": {"diagnosis": "Automation Server restarts while supply power is stable", "action": "Record the restart reason and time from the event log. Verify firmware and application download state, loading, and recent program changes. Escalate with the logs for the approved recovery or replacement process before swapping hardware.", "evidence_required": ["Exact controller model and EBO/firmware version", "Fault/drop timestamp and timezone", "Status-light observation", "Available model-specific diagnostic files"], "diagnostic_artifacts": {"BACnet/IP field controller": "Device Report, Error Log and Crash Report where supported by exact model/version", "Automation Server": "Applicable Automation Server event/restart and diagnostic records; do not assume field-controller export procedures apply"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q580": {"question": "Does the value at the controller match the field measurement?", "answers": {"Yes": "q581", "No": "q582", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Finds where a wrong value first appears.", "tools": ["Laptop with EBO", "Independent measurement"], "expect": "The value at the controller matches the field measurement.", "mistakes": ["Comparing two BMS screens instead of an independent measurement"], "seen_in_field": ["Every input on one controller reading the same maximum value (999.9) indicated a failed input board or input rail on that controller (seen on b3-series controllers). Replacing the controller fixed it."], "status": "draft_pending_review"}}, "q581": {"question": "Does the supervisory server/graphic value match the controller value?", "answers": {"Yes": "r581", "No": "r999"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r501": {"diagnosis": "Controller power or startup issue", "action": "Restore correct power and resolve abnormal LED/startup condition before network troubleshooting.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r502": {"diagnosis": "Controller is not locally accessible", "action": "Verify USB connection and boot state; perform approved recovery or replace hardware if required.", "evidence_required": ["Exact controller model and EBO/firmware version", "Fault/drop timestamp and timezone", "Status-light observation", "Available model-specific diagnostic files"], "diagnostic_artifacts": {"BACnet/IP field controller": "Device Report, Error Log and Crash Report where supported by exact model/version", "Automation Server": "Applicable Automation Server event/restart and diagnostic records; do not assume field-controller export procedures apply"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r503": {"diagnosis": "Network-wide Ethernet infrastructure issue", "action": "Check switch power/ports, cabling, VLAN, routing, firewall, and upstream network equipment.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r504": {"diagnosis": "Single-controller supervisory association issue", "action": "Verify server association, certificates/time if applicable, controller name/address, and EBO communication settings.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r505": {"diagnosis": "Incorrect controller network configuration", "action": "Correct IP, subnet, gateway, DNS/server association, and duplicate-address conditions.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r520": {"diagnosis": "Entire MS/TP trunk is offline", "action": "Check trunk power, master controller port, polarity, topology, termination, shorts, and baud rate. Also check for non-Schneider devices left on the trunk and for a failed transceiver on the last device. Take devices off one at a time and confirm the trunk is stable after each.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r521": {"diagnosis": "Duplicate MS/TP MAC address", "action": "Assign a unique MAC address and recommission the device.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r522": {"diagnosis": "MS/TP baud or token-management mismatch", "action": "Set compatible baud rate and Max Master values across the trunk.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r523": {"diagnosis": "MS/TP physical-layer issue", "action": "Correct polarity, daisy-chain topology, shield grounding, end-of-line termination, shorts, and stubs, including a shield landed on a bias terminal.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r524": {"diagnosis": "A downstream segment or device is disrupting the trunk", "action": "Reconnect in sections to isolate the cable/device, then repair wiring or replace the failing transceiver.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r540": {"diagnosis": "IP connectivity failure", "action": "Verify physical link, switch port, cable, VLAN, subnet, gateway, duplicate IP, and device network settings.", "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r541": {"diagnosis": "Incorrect or duplicate IP configuration", "action": "Correct addressing/VLAN and coordinate network changes before recommissioning.", "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r542": {"diagnosis": "BACnet service/configuration issue on local subnet", "action": "Verify BACnet/IP enabled state, UDP port, device instance, and local firewall.", "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r543": {"diagnosis": "Local BACnet/IP communication appears functional", "action": "Investigate bindings, object references, server discovery cache, and application configuration.", "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r544": {"diagnosis": "Routed BACnet/IP path appears configured", "action": "Review packet captures/logs and server/device discovery settings for intermittent or application-level issues.", "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r545": {"diagnosis": "BBMD, foreign-device, routing, or firewall issue", "action": "Correct BDT/FDT entries, broadcast distribution, UDP port rules, and routing.", "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r560": {"diagnosis": "Electrical noise or grounding issue is likely", "action": "Check grounding and shield termination against the trunk design, separation of the communications cable from power and high-current conductors, and induced noise on the communications cable. Confirm the specified shielded twisted-pair cable is used.", "applicability": {"protocol_transport": ["BACnet MS/TP", "Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r568": {"diagnosis": "VFD-related interference is a candidate requiring verification", "action": "Check VFD grounding and the shielding and routing of the VFD output cable. Keep the communications cable away from VFD output and line conductors, and cross them at right angles where unavoidable. Verify the communications shield is terminated only as the trunk design requires and is not bonded to the VFD chassis by accident. Review line reactor, output filter, and EMC requirements in the VFD manual. When it is safe and permitted, confirm by stopping the VFD and checking whether the drops stop. Coordinate with the VFD owner or electrical contractor before changing VFD settings or wiring.", "applicability": {"protocol_transport": ["BACnet MS/TP", "Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r561": {"diagnosis": "Power-quality issue is causing resets", "action": "Measure voltage during events, verify transformer loading, grounding, and power-supply health.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r562": {"diagnosis": "Intermittent network issue not yet isolated", "action": "Review event logs and trends; inspect connectors, switch errors, trunk statistics, and environmental conditions.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r563": {"diagnosis": "Single device or segment is intermittent", "action": "Inspect local power, terminals, transceiver, cable segment, address, and device logs.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r581": {"diagnosis": "Communication values match end to end", "action": "Investigate sequence logic, graphics presentation, alarms, units, and operator expectations.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q601": {"question": "What VAV symptom are you troubleshooting?", "answers": {"Space Too Hot": "q602", "Space Too Cold": "q610", "No/Low Airflow": "q620", "Damper Not Moving": "q630", "Reheat Not Working": "q640", "Offline": "q501"}, "notes": "RBravo equipment notes: RB-001", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q602": {"question": "Is the space-temperature reading accurate?", "answers": {"Yes": "q603", "No": "q135"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A wrong temperature reading sends the whole sequence in the wrong direction, so confirm it first.", "tools": ["Calibrated thermometer or reference probe", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reference reading taken where the sensor is located.", "mistakes": ["Comparing against another BMS point instead of an independent reference", "Measuring where conditions differ from what the sensor sees", "Not letting the reference probe settle"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference temperature at sensor location", "units": "°F"}}, "q603": {"question": "Is the VAV occupied and cooling airflow setpoint above zero?", "answers": {"Yes": "q604", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Equipment will not run when the sequence says it should be off, so confirm the enable first.", "tools": ["Laptop with EBO (schedule, mode and occupancy points)"], "expect": "Schedule, mode and occupancy match what the building should be doing at this time.", "mistakes": ["Checking the schedule but missing an occupancy override or operating-mode lockout", "Wrong time zone or holiday schedule", "Reading the schedule of a different piece of equipment"], "status": "draft_pending_review"}}, "q604": {"question": "Is actual airflow below airflow setpoint?", "answers": {"Yes": "q605", "No": "q606"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Airflow below setpoint is the symptom most airflow checks start from.", "tools": ["Laptop with EBO", "Magnahelic or airflow hood if available"], "expect": "Actual airflow is below the airflow setpoint.", "mistakes": ["Using a stale or filtered value"], "status": "draft_pending_review"}}, "q605": {"question": "Is damper command high but measured airflow remains low?", "answers": {"Yes": "q620", "No": "q1901", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q606": {"question": "Is reheat active or the discharge temperature high?", "answers": {"Yes": "q640", "No": "r601"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q610": {"question": "Is the space-temperature reading accurate?", "answers": {"Yes": "q611", "No": "q135"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A wrong temperature reading sends the whole sequence in the wrong direction, so confirm it first.", "tools": ["Calibrated thermometer or reference probe", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reference reading taken where the sensor is located.", "mistakes": ["Comparing against another BMS point instead of an independent reference", "Measuring where conditions differ from what the sensor sees", "Not letting the reference probe settle"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference temperature at sensor location", "units": "°F"}}, "q611": {"question": "Is cooling airflow/damper command higher than expected?", "answers": {"Yes": "r995", "No": "q612"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q612": {"question": "Is reheat command present and discharge temperature increasing?", "answers": {"Yes": "r601", "No": "q640"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q620": {"question": "Is the AHU that serves this VAV running and delivering airflow to the duct system?", "answers": {"Yes": "q622", "No": "r602", "Unknown": "q623"}, "notes": "Confirm actual upstream operation, not only an AHU command. Use fan proof, duct static, and a field airflow check where available.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A VAV cannot deliver air the AHU is not providing.", "tools": ["Laptop with EBO", "Magnahelic (duct static)"], "expect": "The serving AHU fan is proven and duct static is present.", "mistakes": ["Trusting the AHU command instead of fan proof"], "status": "draft_pending_review"}}, "q621": {"question": "Is the VAV damper commanded open?", "answers": {"Yes": "q630", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q630": {"question": "Which Schneider Electric VAV controller arrangement is installed?", "answers": {"MPV with built-in actuator": "q631", "RPV with built-in actuator": "q631", "MPC with hardwired actuator": "q632", "RPC with hardwired actuator": "q632", "Central AO-8 module": "q301", "Third-party/unit controller or network command": "q635", "Unknown": "q633"}, "notes": "MPV and RPV use built-in damper actuators. MPC and RPC require a separately hardwired actuator. Route to AO-8 only when a Central IO AO-8 module is physically installed.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q640": {"question": "What type of reheat control is used?", "answers": {"Floating/Digital": "q1601", "Modulating Analog": "q1501", "Electric Stages": "q1601"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q622": {"question": "Is airflow present at the VAV inlet or upstream branch duct, with adequate inlet pressure for the box to deliver its setpoint?", "answers": {"Yes": "q624", "No": "r603", "Unknown": "r604"}, "notes": "Check at the box inlet or nearest approved test location. Do not assume that AHU operation guarantees airflow at this branch.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The box needs enough inlet pressure to deliver its setpoint.", "tools": ["Magnahelic"], "expect": "Inlet pressure is adequate for the box, compared with its design.", "mistakes": ["Assuming AHU operation guarantees pressure at this branch"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Inlet static pressure", "units": "in. w.c."}}, "q623": {"question": "Can AHU fan proof, duct static, and an upstream field airflow check be confirmed?", "answers": {"Yes": "q622", "No": "r604"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q624": {"question": "Is the airflow sensor reading believable compared with a field measurement?", "answers": {"Yes": "q621", "No": "q130", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "If the sensor is wrong, every control decision based on it is wrong too.", "tools": ["Magnahelic or other reference gauge suited to the measurement", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reading taken at the same point.", "mistakes": ["Comparing against a second BMS point", "Connecting the reference gauge to a different tap or location", "Not zeroing the reference gauge"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Field airflow reading", "units": "CFM"}}, "q631": {"question": "Does the MPV or RPV built-in actuator position and physical damper rotation follow the commanded position?", "answers": {"Yes": "q634", "No": "r605"}, "notes": "MPV and RPV have built-in actuators, so there is no separate field actuator signal wire or AO-8 module-health check for the damper output.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Built-in actuators have no separate signal wire to test.", "tools": ["Laptop with EBO", "Visual check of damper rotation"], "expect": "The actuator and the damper follow the commanded position.", "mistakes": ["Looking for an AO-8 module that is not installed"], "status": "draft_pending_review"}}, "q632": {"question": "For the MPC or RPC, does the onboard analog output command and measured signal at the hardwired actuator input agree?", "answers": {"Yes": "q634", "No": "q1503", "Cannot verify / measurement unavailable": "r585"}, "notes": "MPC and RPC require a separately hardwired actuator. Use the controller onboard-output workflow unless the project actually uses a Central AO-8 module.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q633": {"question": "After checking labels, drawings or point references, which controller and actuator arrangement can you confirm?", "answers": {"MPV with built-in actuator": "q631", "RPV with built-in actuator": "q631", "MPC with hardwired actuator": "q632", "RPC with hardwired actuator": "q632", "Central AO-8 module": "q301", "Third-party/unit controller or network command": "q635", "Still unknown": "r606"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q634": {"question": "With adequate inlet airflow, does the physical damper travel freely through the required range and is linkage/shaft engagement correct?", "answers": {"Yes": "r607", "No": "r608"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A free-moving damper rules out the mechanical side.", "tools": ["Visual check with power safe", "Small hand tools"], "expect": "The damper travels freely through its range and the shaft is engaged.", "mistakes": ["Forcing the shaft by hand while the actuator is still engaged"], "status": "draft_pending_review"}}, "q635": {"question": "Does the unit/controller-reported damper command and feedback change together, without an active local override or fault?", "answers": {"Yes": "q634", "No": "r609"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r602": {"diagnosis": "Upstream AHU is not providing airflow", "action": "Troubleshoot the serving AHU, fan enable/proof, safeties, duct static, smoke/fire dampers, and upstream distribution before condemning the VAV.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r603": {"diagnosis": "No airflow or inadequate pressure is reaching the VAV inlet", "action": "Inspect the upstream branch for closed balancing/fire/smoke dampers, disconnected or collapsed duct, blockage, leakage, incorrect tap, or insufficient AHU static pressure.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r604": {"diagnosis": "Upstream air-system condition is not confirmed", "action": "Confirm the serving AHU identity, fan proof, duct static, and airflow at an upstream test point before testing the VAV controller or actuator.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r605": {"diagnosis": "MPV or RPV built-in damper actuator is not following command", "action": "Verify controller mode, application, actuator calibration, shaft engagement, mechanical obstruction, and controller faults. Do not look for an AO-8 module unless one is actually installed.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r606": {"diagnosis": "Controller/output/actuator arrangement is unknown", "action": "Identify the exact controller and actuator from labels, drawings, submittals, and EBO references before electrical testing. Avoid assuming a Central IO module exists.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r607": {"diagnosis": "Damper command and mechanical travel appear normal", "action": "Verify airflow pickup tubing, box factor/K-factor, inlet pressure, balancing, minimum/maximum airflow settings, duct condition, and downstream restrictions.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r608": {"diagnosis": "Damper or linkage mechanical problem", "action": "Inspect shaft engagement, set screws, linkage, blade obstruction, actuator mounting, and full-stroke setup. Repair mechanics before changing the control sequence.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r609": {"diagnosis": "Third-party or network-controlled damper path is not responding", "action": "Verify local controller faults, network command/feedback, local override, output configuration, actuator power, and OEM sequence. Use the exact unit documentation.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r601": {"diagnosis": "VAV controls appear to be responding", "action": "Verify system supply-air temperature and static pressure, upstream AHU availability, box inlet pressure, airflow pickup tubing orientation/condition, damper/linkage travel, design min/max airflow, balancing, duct restrictions, and reheat valve/stage operation. Compare actual field measurements with design values before changing control parameters.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q701": {"question": "What AHU symptom are you troubleshooting?", "answers": {"Fan Not Running": "q702", "No Cooling": "q710", "No Heating": "q720", "Static Pressure Issue": "q730", "Temperature Issue": "q135", "Offline": "q501"}, "notes": "RBravo equipment notes: RB-003, RB-013", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q702": {"question": "Is the AHU enabled by schedule/occupancy?", "answers": {"Yes": "q703", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Equipment will not run when the sequence says it should be off, so confirm the enable first.", "tools": ["Laptop with EBO (schedule, mode and occupancy points)"], "expect": "Schedule, mode and occupancy match what the building should be doing at this time.", "mistakes": ["Checking the schedule but missing an occupancy override or operating-mode lockout", "Wrong time zone or holiday schedule", "Reading the schedule of a different piece of equipment"], "status": "draft_pending_review"}}, "q703": {"question": "Are all safeties and interlocks normal?", "answers": {"Yes": "q704", "No": "r701"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Safeties and interlocks stop equipment on purpose. Find which one is open before anything else.", "tools": ["Laptop with EBO (safety and interlock points)", "Visual check at the equipment", "Manufacturer controller fault status"], "expect": "All required safeties and permissives show satisfied.", "mistakes": ["Bypassing a safety to see if the equipment runs", "Resetting repeatedly without finding the cause", "Assuming the BMS point reflects the physical device"], "status": "draft_pending_review"}}, "q704": {"question": "Is the supply-fan command ON?", "answers": {"Yes": "q1601", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Separates a controls problem (no command) from an equipment problem (command present, no response).", "tools": ["Laptop with EBO (command point and priority array)"], "expect": "The command point shows the state the sequence calls for.", "mistakes": ["Reading the status or proof point instead of the command point", "Overlooking an override or a priority-array entry", "Forcing the point to see if it works without authorization"], "status": "draft_pending_review"}}, "q710": {"question": "Are supply-air and mixed-air temperatures accurate?", "answers": {"Yes": "q713", "No": "q135"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A wrong temperature reading sends the whole sequence in the wrong direction, so confirm it first.", "tools": ["Calibrated thermometer or reference probe", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reference reading taken where the sensor is located.", "mistakes": ["Comparing against another BMS point instead of an independent reference", "Measuring where conditions differ from what the sensor sees", "Not letting the reference probe settle"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference temperature at sensor location", "units": "°F"}}, "q711": {"question": "Is cooling enabled and the valve/compressor command increasing?", "answers": {"Yes": "q712", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q712": {"question": "What cooling output type is used?", "answers": {"Modulating Valve": "q1501", "Digital Stages": "q1601"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q720": {"question": "Are supply-air and heating-water/air temperatures accurate?", "answers": {"Yes": "q723", "No": "q135"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A wrong temperature reading sends the whole sequence in the wrong direction, so confirm it first.", "tools": ["Calibrated thermometer or reference probe", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reference reading taken where the sensor is located.", "mistakes": ["Comparing against another BMS point instead of an independent reference", "Measuring where conditions differ from what the sensor sees", "Not letting the reference probe settle"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference temperature at sensor location", "units": "°F"}}, "q721": {"question": "Is heating enabled and command increasing?", "answers": {"Yes": "q722", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q722": {"question": "What heating output type is used?", "answers": {"Modulating Valve": "q1501", "Digital Stages": "q1601"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q730": {"question": "Is static-pressure reading accurate compared with a field measurement?", "answers": {"Yes": "q731", "No": "q130", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "If the sensor is wrong, every control decision based on it is wrong too.", "tools": ["Magnahelic or other reference gauge suited to the measurement", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reading taken at the same point.", "mistakes": ["Comparing against a second BMS point", "Connecting the reference gauge to a different tap or location", "Not zeroing the reference gauge"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Duct static pressure (reference gauge)", "units": "in. w.c."}}, "q731": {"question": "Is fan-speed command changing to maintain setpoint?", "answers": {"Yes": "q1911", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q713": {"question": "Is the chilled-water/refrigeration source available and are required pumps, valves, and equipment proven?", "answers": {"Yes": "q714", "No": "r702", "DX system": "q714"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q714": {"question": "Is cooling medium reaching the AHU coil, or are DX circuits available, with expected entering conditions?", "answers": {"Yes": "q711", "No": "r703"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q723": {"question": "Is the heating source available and are required pumps, valves, steam pressure, or electric-heat permissives proven?", "answers": {"Yes": "q724", "No": "r704"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q724": {"question": "Is heating medium reaching the AHU coil with expected entering conditions?", "answers": {"Yes": "q721", "No": "r705", "Electric heat": "q721"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r702": {"diagnosis": "Cooling plant or distribution is unavailable", "action": "Restore the required chiller/condensing system, pump proof, valve lineup, flow, and plant enable before troubleshooting the AHU cooling output.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r703": {"diagnosis": "Cooling medium is not reaching the AHU coil", "action": "Check isolation/control valves, pump operation, strainers, air, bypasses, coil piping, refrigerant circuit availability, and entering conditions.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r704": {"diagnosis": "Heating source or distribution is unavailable", "action": "Restore boiler/steam/electric-heat availability, required pump or pressure proof, valve lineup, and safeties before troubleshooting the AHU output.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r705": {"diagnosis": "Heating medium is not reaching the AHU coil", "action": "Check pump operation, isolation/control valves, steam pressure, traps, strainers, air, bypasses, and coil entering conditions.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r701": {"diagnosis": "AHU safety/interlock is preventing operation", "action": "Identify the exact active permissive or safety, including smoke/fire interface, freeze protection, high static, overload, fan proof, airflow proof, condensate, or local emergency stop. Do not bypass a life-safety or equipment-protection circuit. Correct the initiating cause and follow the approved reset procedure.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q801": {"question": "What RTU symptom are you troubleshooting?", "answers": {"Fan Not Running": "q802", "No Cooling": "q810", "No Heating": "q820", "Temperature Issue": "q135", "Offline": "q501"}, "notes": "RBravo equipment notes: RB-002, RB-003, RB-005, RB-006, RB-014, RB-015", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q802": {"question": "Is the RTU enabled by schedule/occupancy?", "answers": {"Yes": "q803", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Equipment will not run when the sequence says it should be off, so confirm the enable first.", "tools": ["Laptop with EBO (schedule, mode and occupancy points)"], "expect": "Schedule, mode and occupancy match what the building should be doing at this time.", "mistakes": ["Checking the schedule but missing an occupancy override or operating-mode lockout", "Wrong time zone or holiday schedule", "Reading the schedule of a different piece of equipment"], "status": "draft_pending_review"}}, "q803": {"question": "Are safeties and interlocks normal?", "answers": {"Yes": "q804", "No": "r801"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Safeties and interlocks stop equipment on purpose. Find which one is open before anything else.", "tools": ["Laptop with EBO (safety and interlock points)", "Visual check at the equipment", "Manufacturer controller fault status"], "expect": "All required safeties and permissives show satisfied.", "mistakes": ["Bypassing a safety to see if the equipment runs", "Resetting repeatedly without finding the cause", "Assuming the BMS point reflects the physical device"], "status": "draft_pending_review"}}, "q804": {"question": "Is the fan command ON?", "answers": {"Yes": "q1601", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Separates a controls problem (no command) from an equipment problem (command present, no response).", "tools": ["Laptop with EBO (command point and priority array)"], "expect": "The command point shows the state the sequence calls for.", "mistakes": ["Reading the status or proof point instead of the command point", "Overlooking an override or a priority-array entry", "Forcing the point to see if it works without authorization"], "status": "draft_pending_review"}}, "q810": {"question": "Is the relevant space/supply-air temperature reading accurate compared with an independent field measurement?", "answers": {"Yes": "q815", "No": "q582", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A wrong temperature reading sends the whole sequence in the wrong direction, so confirm it first.", "tools": ["Calibrated thermometer or reference probe", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reference reading taken where the sensor is located.", "mistakes": ["Comparing against another BMS point instead of an independent reference", "Measuring where conditions differ from what the sensor sees", "Not letting the reference probe settle"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference temperature at sensor location", "units": "°F"}}, "q811": {"question": "Is a compressor/cooling-stage command present?", "answers": {"Yes": "q1601", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Separates a controls problem (no command) from an equipment problem (command present, no response).", "tools": ["Laptop with EBO (command point and priority array)"], "expect": "The command point shows the state the sequence calls for.", "mistakes": ["Reading the status or proof point instead of the command point", "Overlooking an override or a priority-array entry", "Forcing the point to see if it works without authorization"], "status": "draft_pending_review"}}, "q820": {"question": "Is the relevant space/supply-air temperature reading accurate compared with an independent field measurement?", "answers": {"Yes": "q825", "No": "q582", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A wrong temperature reading sends the whole sequence in the wrong direction, so confirm it first.", "tools": ["Calibrated thermometer or reference probe", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reference reading taken where the sensor is located.", "mistakes": ["Comparing against another BMS point instead of an independent reference", "Measuring where conditions differ from what the sensor sees", "Not letting the reference probe settle"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference temperature at sensor location", "units": "°F"}}, "q821": {"question": "Is a heating-stage or valve command present?", "answers": {"Digital Stage": "q1601", "Modulating Valve": "q1501", "No Command": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q813": {"question": "Is the RTU supply fan proven and is airflow established across the unit?", "answers": {"Yes": "q814", "No": "r802"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q814": {"question": "Are outdoor/return-air dampers, filters, and unit airflow path in an operating condition that permits cooling?", "answers": {"Yes": "q811", "No": "r803"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q823": {"question": "Is the RTU supply fan proven and is airflow established across the unit?", "answers": {"Yes": "q824", "No": "r802"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q824": {"question": "Is the heating source available and are local unit safeties/permissives satisfied?", "answers": {"Yes": "q821", "No": "r804"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r802": {"diagnosis": "RTU airflow is not established", "action": "Troubleshoot supply fan proof, installed motor-control equipment, belts, filters, dampers, duct restrictions, and unit safeties before cooling or heating output checks.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r803": {"diagnosis": "RTU air path is restricting cooling operation", "action": "Inspect filters, outdoor/return dampers, economizer position, fire/smoke dampers, coil condition, and duct restrictions.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r804": {"diagnosis": "RTU heating source or local permissive is unavailable", "action": "Review unit controller faults and verify gas/electric/hydronic source availability, airflow proof, limits, and manufacturer safeties.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r801": {"diagnosis": "RTU safety/interlock is preventing operation", "action": "Read the unit controller/manufacturer fault status. Check smoke, freeze, high/low refrigerant pressure, condensate, overload, fan proof, compressor anti-short-cycle, phase/power, and local HOA/service switches. Do not bypass a safety; correct the cause before reset.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q901": {"question": "What pump symptom are you troubleshooting?", "answers": {"Not Running": "q902", "No Flow/Low DP": "q910", "Status Incorrect": "q920", "Speed Issue": "q930", "Offline": "q501"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q902": {"question": "Is the pump enabled and required by sequence?", "answers": {"Yes": "q903", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q903": {"question": "Are safeties/interlocks and lead-lag selection normal?", "answers": {"Yes": "q904", "No": "r901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Safeties and interlocks stop equipment on purpose. Find which one is open before anything else.", "tools": ["Laptop with EBO (safety and interlock points)", "Visual check at the equipment", "Manufacturer controller fault status"], "expect": "All required safeties and permissives show satisfied.", "mistakes": ["Bypassing a safety to see if the equipment runs", "Resetting repeatedly without finding the cause", "Assuming the BMS point reflects the physical device"], "status": "draft_pending_review"}}, "q904": {"question": "Is start command ON?", "answers": {"Yes": "q1601", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Separates a controls problem (no command) from an equipment problem (command present, no response).", "tools": ["Laptop with EBO (command point and priority array)"], "expect": "The command point shows the state the sequence calls for.", "mistakes": ["Reading the status or proof point instead of the command point", "Overlooking an override or a priority-array entry", "Forcing the point to see if it works without authorization"], "status": "draft_pending_review"}}, "q910": {"question": "Is differential-pressure/flow reading accurate?", "answers": {"Yes": "q911", "No": "q130"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "If the sensor is wrong, every control decision based on it is wrong too.", "tools": ["Magnahelic or other reference gauge suited to the measurement", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reading taken at the same point.", "mistakes": ["Comparing against a second BMS point", "Connecting the reference gauge to a different tap or location", "Not zeroing the reference gauge"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference differential pressure or flow", "units": ""}}, "q911": {"question": "Is the pump physically running, rather than only commanded to run?", "answers": {"Yes": "q912", "No": "q902", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q920": {"question": "Does the proof/contact change when the pump starts/stops?", "answers": {"Yes": "r903", "No": "q103"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Shows whether the status input really follows the equipment.", "tools": ["Laptop with EBO", "Eyes and ears at the equipment (is it really running?)", "Multimeter at the proof contact (optional)"], "expect": "Status changes shortly after the equipment starts and returns when it stops.", "mistakes": ["Assuming the equipment is running because the command is on", "Ignoring a proof delay in the sequence"], "status": "draft_pending_review"}}, "q930": {"question": "Is speed command changing as expected?", "answers": {"Yes": "q1911", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r901": {"diagnosis": "Pump interlock/selection is preventing operation", "action": "Verify HOA/local-remote state, installed motor-control readiness, lead-lag selection, differential-pressure demand, low-water/flow permissives, valve end switches, freeze protection, and motor protection. Do not force a start against a closed valve or unsatisfied safety.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r902": {"diagnosis": "Pump runs but system flow/DP is inadequate", "action": "Investigate closed valves, air, strainer, rotation, impeller, bypass, sensor location, and hydronic conditions.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r903": {"diagnosis": "Pump status input operates correctly", "action": "Investigate display/logic expectations or intermittent mechanical operation.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q1001": {"question": "What boiler symptom are you troubleshooting?", "answers": {"Not Enabled": "q1002", "Not Firing": "q1010", "No Heat/Low Temperature": "q1020", "Temperature Issue": "q135", "Offline": "q501"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1002": {"question": "Is there a valid heating demand and schedule enable?", "answers": {"Yes": "q1003", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Equipment will not run when the sequence says it should be off, so confirm the enable first.", "tools": ["Laptop with EBO (schedule, mode and occupancy points)"], "expect": "Schedule, mode and occupancy match what the building should be doing at this time.", "mistakes": ["Checking the schedule but missing an occupancy override or operating-mode lockout", "Wrong time zone or holiday schedule", "Reading the schedule of a different piece of equipment"], "status": "draft_pending_review"}}, "q1003": {"question": "Are flow proof, safeties, and manufacturer enable normal?", "answers": {"Yes": "q1601", "No": "r1001"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Safeties and interlocks stop equipment on purpose. Find which one is open before anything else.", "tools": ["Laptop with EBO (safety and interlock points)", "Visual check at the equipment", "Manufacturer controller fault status"], "expect": "All required safeties and permissives show satisfied.", "mistakes": ["Bypassing a safety to see if the equipment runs", "Resetting repeatedly without finding the cause", "Assuming the BMS point reflects the physical device"], "status": "draft_pending_review"}}, "q1010": {"question": "Is the BMS enable command present at the boiler?", "answers": {"Yes": "r1002", "No": "q1601"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1020": {"question": "Are the boiler supply and return temperature readings accurate?", "answers": {"Yes": "q1022", "No": "q135", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A wrong temperature reading sends the whole sequence in the wrong direction, so confirm it first.", "tools": ["Calibrated thermometer or reference probe", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reference reading taken where the sensor is located.", "mistakes": ["Comparing against another BMS point instead of an independent reference", "Measuring where conditions differ from what the sensor sees", "Not letting the reference probe settle"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference temperature at sensor location", "units": "°F"}}, "q1021": {"question": "Is firing-rate command increasing?", "answers": {"Yes": "q1501", "No": "q1901", "Staged boiler": "q1601"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1022": {"question": "Is heating-water flow available through the boiler loop and are required pumps and valves proven?", "answers": {"Yes": "q1021", "No": "r1003"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r1003": {"diagnosis": "Boiler-loop flow is not established", "action": "Verify pump proof, valve lineup, strainers, air, bypass, low-water/flow permissives, and system differential pressure before evaluating firing rate.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1001": {"diagnosis": "Boiler safety/permissive is not satisfied", "action": "Identify the boiler-controller lockout and verify flow, low-water cutoff, gas train, combustion-air/vent proving, temperature/pressure limits, flame safeguard, and manufacturer permissives. Do not bypass combustion safeties; use qualified boiler service personnel.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r1002": {"diagnosis": "BMS enable reaches boiler but boiler does not fire", "action": "Review boiler controller status and safeties; refer to qualified boiler service personnel.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q1101": {"question": "What chiller symptom are you troubleshooting?", "answers": {"Not Enabled": "q1102", "Not Running": "q1110", "CHW Temperature Issue": "q1120", "Flow/DP Issue": "q1130", "Offline": "q501"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1102": {"question": "Is there a valid cooling demand and schedule enable?", "answers": {"Yes": "q1103", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Equipment will not run when the sequence says it should be off, so confirm the enable first.", "tools": ["Laptop with EBO (schedule, mode and occupancy points)"], "expect": "Schedule, mode and occupancy match what the building should be doing at this time.", "mistakes": ["Checking the schedule but missing an occupancy override or operating-mode lockout", "Wrong time zone or holiday schedule", "Reading the schedule of a different piece of equipment"], "status": "draft_pending_review"}}, "q1103": {"question": "Are CHW/CW pumps, flow proofs, and safeties satisfied?", "answers": {"Yes": "q1601", "No": "r1101"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Safeties and interlocks stop equipment on purpose. Find which one is open before anything else.", "tools": ["Laptop with EBO (safety and interlock points)", "Visual check at the equipment", "Manufacturer controller fault status"], "expect": "All required safeties and permissives show satisfied.", "mistakes": ["Bypassing a safety to see if the equipment runs", "Resetting repeatedly without finding the cause", "Assuming the BMS point reflects the physical device"], "status": "draft_pending_review"}}, "q1110": {"question": "Does the chiller receive the BMS enable?", "answers": {"Yes": "r1102", "No": "q1601"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1120": {"question": "Are entering/leaving CHW temperatures accurate?", "answers": {"Yes": "q1122", "No": "q135"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A wrong temperature reading sends the whole sequence in the wrong direction, so confirm it first.", "tools": ["Calibrated thermometer or reference probe", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reference reading taken where the sensor is located.", "mistakes": ["Comparing against another BMS point instead of an independent reference", "Measuring where conditions differ from what the sensor sees", "Not letting the reference probe settle"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference temperature at sensor location", "units": "°F"}}, "q1121": {"question": "Is leaving-water setpoint/reset correct?", "answers": {"Yes": "r1103", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1130": {"question": "Is flow/DP reading accurate compared with field measurement?", "answers": {"Yes": "q1131", "No": "q130", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "If the sensor is wrong, every control decision based on it is wrong too.", "tools": ["Magnahelic or other reference gauge suited to the measurement", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reading taken at the same point.", "mistakes": ["Comparing against a second BMS point", "Connecting the reference gauge to a different tap or location", "Not zeroing the reference gauge"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference differential pressure or flow", "units": ""}}, "q1122": {"question": "Are chilled-water flow and load established, with required pumps and valves in the correct state?", "answers": {"Yes": "q1121", "No": "r1105"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1131": {"question": "Are required pumps running and are isolation/control valves open for the affected circuit?", "answers": {"Yes": "r1104", "No": "r1105"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r1105": {"diagnosis": "Chilled-water circulation path is not established", "action": "Verify pump proof, valve lineup, strainers, air, bypass, flow switches, and differential pressure before troubleshooting chiller capacity.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1101": {"diagnosis": "Chiller permissive is not satisfied", "action": "Verify CHW and condenser-water pump status, proven flow, valve positions, entering-water conditions, demand limit, anti-recycle timers, and manufacturer safeties. Do not repeatedly reset a chiller lockout; use qualified chiller service personnel.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r1102": {"diagnosis": "Chiller receives enable but remains off", "action": "Review chiller controller alarm/status and refer to qualified chiller service personnel.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1103": {"diagnosis": "BMS temperatures and setpoint appear correct", "action": "Investigate chiller capacity, staging, fouling, refrigerant/mechanical condition, and load.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1104": {"diagnosis": "Flow/DP instrumentation appears correct", "action": "Investigate pump operation, valve position, strainers, air, bypass, and hydronic balance.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q1201": {"question": "What cooling-tower symptom are you troubleshooting?", "answers": {"Fan Not Running": "q1202", "High Condenser-Water Temperature": "q1210", "Low Temperature/Freeze Risk": "q1220", "Basin Level Issue": "q1230", "Offline": "q501"}, "notes": "RBravo equipment notes: RB-004", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1202": {"question": "Is the tower enabled and staged by sequence?", "answers": {"Yes": "q1601", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Equipment will not run when the sequence says it should be off, so confirm the enable first.", "tools": ["Laptop with EBO (schedule, mode and occupancy points)"], "expect": "Schedule, mode and occupancy match what the building should be doing at this time.", "mistakes": ["Checking the schedule but missing an occupancy override or operating-mode lockout", "Wrong time zone or holiday schedule", "Reading the schedule of a different piece of equipment"], "status": "draft_pending_review"}}, "q1210": {"question": "Are condenser-water temperatures accurate?", "answers": {"Yes": "q1211", "No": "q135"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A wrong temperature reading sends the whole sequence in the wrong direction, so confirm it first.", "tools": ["Calibrated thermometer or reference probe", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reference reading taken where the sensor is located.", "mistakes": ["Comparing against another BMS point instead of an independent reference", "Measuring where conditions differ from what the sensor sees", "Not letting the reference probe settle"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Reference temperature at sensor location", "units": "°F"}}, "q1211": {"question": "Is fan-speed/stage command increasing?", "answers": {"Analog Speed": "q1911", "Digital Stage": "q1601", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1220": {"question": "Are low-limit, heater, and bypass commands operating as designed?", "answers": {"Yes": "r1201", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1230": {"question": "Is basin-level input accurate?", "answers": {"Yes": "r1202", "No": "q103"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r1201": {"diagnosis": "Tower controls appear to be responding", "action": "Verify condenser-water flow, fan rotation, gearbox/belt condition, fill condition, nozzles, strainers, bypass valve, ambient wet-bulb conditions, staging, basin heater, freeze protection, and manufacturer limits. Follow site water-treatment and freeze-protection procedures.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1202": {"diagnosis": "Basin-level input appears accurate", "action": "Investigate makeup valve, float assembly, leaks, overflow, and water treatment equipment.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q1301": {"question": "What exhaust-fan symptom are you troubleshooting?", "answers": {"Not Running": "q1302", "Status Incorrect": "q1310", "Speed/Airflow Issue": "q1320", "Offline": "q501"}, "notes": "RBravo equipment notes: RB-017", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1302": {"question": "Is the fan enabled by schedule, occupancy, or interlock?", "answers": {"Yes": "q1303", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Equipment will not run when the sequence says it should be off, so confirm the enable first.", "tools": ["Laptop with EBO (schedule, mode and occupancy points)"], "expect": "Schedule, mode and occupancy match what the building should be doing at this time.", "mistakes": ["Checking the schedule but missing an occupancy override or operating-mode lockout", "Wrong time zone or holiday schedule", "Reading the schedule of a different piece of equipment"], "status": "draft_pending_review"}}, "q1303": {"question": "Is start command ON?", "answers": {"Yes": "q1601", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Separates a controls problem (no command) from an equipment problem (command present, no response).", "tools": ["Laptop with EBO (command point and priority array)"], "expect": "The command point shows the state the sequence calls for.", "mistakes": ["Reading the status or proof point instead of the command point", "Overlooking an override or a priority-array entry", "Forcing the point to see if it works without authorization"], "status": "draft_pending_review"}}, "q1310": {"question": "Does proof/status change with fan operation?", "answers": {"Yes": "r1301", "No": "q103"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Shows whether the status input really follows the equipment.", "tools": ["Laptop with EBO", "Eyes and ears at the equipment (is it really running?)", "Multimeter at the proof contact (optional)"], "expect": "Status changes shortly after the equipment starts and returns when it stops.", "mistakes": ["Assuming the equipment is running because the command is on", "Ignoring a proof delay in the sequence"], "status": "draft_pending_review"}}, "q1320": {"question": "Is speed command changing?", "answers": {"Yes": "q1911", "No": "q1901", "Constant speed": "r1302"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r1301": {"diagnosis": "Fan status input operates correctly", "action": "Investigate intermittent fan operation or display/sequence expectations.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1302": {"diagnosis": "Controls command path appears normal", "action": "Verify motor operating condition and speed, rotation, belts/coupling, backdraft/fire/smoke dampers, duct restrictions, proof-switch pickup, and mechanical condition. Do not bypass fire/smoke interlocks.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q1401": {"question": "What supply-fan symptom are you troubleshooting?", "answers": {"Not Running": "q1402", "Status Incorrect": "q1410", "Speed/Static Issue": "q1420", "Offline": "q501"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1402": {"question": "Is the supply fan enabled by the required schedule and operating mode?", "answers": {"Yes": "q1404", "No": "q1901", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Equipment will not run when the sequence says it should be off, so confirm the enable first.", "tools": ["Laptop with EBO (schedule, mode and occupancy points)"], "expect": "Schedule, mode and occupancy match what the building should be doing at this time.", "mistakes": ["Checking the schedule but missing an occupancy override or operating-mode lockout", "Wrong time zone or holiday schedule", "Reading the schedule of a different piece of equipment"], "status": "draft_pending_review"}}, "q1403": {"question": "Is start command ON?", "answers": {"Yes": "q1601", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Separates a controls problem (no command) from an equipment problem (command present, no response).", "tools": ["Laptop with EBO (command point and priority array)"], "expect": "The command point shows the state the sequence calls for.", "mistakes": ["Reading the status or proof point instead of the command point", "Overlooking an override or a priority-array entry", "Forcing the point to see if it works without authorization"], "status": "draft_pending_review"}}, "q1410": {"question": "Does proof/status change with fan operation?", "answers": {"Yes": "r1402", "No": "q103"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Shows whether the status input really follows the equipment.", "tools": ["Laptop with EBO", "Eyes and ears at the equipment (is it really running?)", "Multimeter at the proof contact (optional)"], "expect": "Status changes shortly after the equipment starts and returns when it stops.", "mistakes": ["Assuming the equipment is running because the command is on", "Ignoring a proof delay in the sequence"], "status": "draft_pending_review"}}, "q1420": {"question": "Is static-pressure reading accurate?", "answers": {"Yes": "q1421", "No": "q130"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "If the sensor is wrong, every control decision based on it is wrong too.", "tools": ["Magnahelic or other reference gauge suited to the measurement", "Laptop with EBO"], "expect": "The BMS value agrees with an independent reading taken at the same point.", "mistakes": ["Comparing against a second BMS point", "Connecting the reference gauge to a different tap or location", "Not zeroing the reference gauge"], "status": "draft_pending_review"}, "suggested_reading": {"finding": "Duct static pressure (reference gauge)", "units": "in. w.c."}}, "q1421": {"question": "Is speed command changing to maintain setpoint?", "answers": {"Yes": "q1911", "No": "q1901"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r1401": {"diagnosis": "Supply-fan safety or permissive is not satisfied", "action": "Identify smoke, freeze, high-static, overload, proof, or other interlock; correct cause before reset.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r1402": {"diagnosis": "Supply-fan status input operates correctly", "action": "Investigate display/logic expectations or intermittent fan operation.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q1501": {"question": "Where is the analog output physically provided?", "answers": {"Controller onboard output": "q1502", "Central AO-8 module": "q301", "Third-party or packaged-unit controller": "q1505", "Network command only": "q1507", "Unknown": "r1501"}, "notes": "This identification step prevents asking AO-8 module-health questions when no AO-8 is installed.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Prevents testing a module that is not installed.", "tools": ["Drawings and submittals", "Controller label", "EBO point reference"], "expect": "You can say where the output is physically provided.", "mistakes": ["Assuming a Central IO module exists"], "status": "draft_pending_review"}}, "q1502": {"question": "Is the controller online, healthy, and is the analog output object commanded to the expected value without an override?", "answers": {"Yes": "q1503", "No": "r1502"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1503": {"question": "Does the measured onboard output signal match the command and configured range?", "answers": {"Yes": "q1504", "No": "r1503", "Integral actuator/no accessible signal": "q1506", "Cannot verify / measurement unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1504": {"question": "Does the expected analog signal reach the receiving field-device terminals?", "answers": {"Yes": "q1915", "No": "r1505", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1505": {"question": "Does the packaged or third-party controller report the expected output command with no local fault or override?", "answers": {"Yes": "q1504", "No": "r1506"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1506": {"question": "Does reported position/feedback and observed mechanical movement follow the command?", "answers": {"Yes": "r1504", "No": "r1507"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1507": {"question": "Does the receiving device accept the network command and report matching feedback/status?", "answers": {"Yes": "r1504", "No": "r1508"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r1501": {"diagnosis": "Analog output source is not identified", "action": "Identify the controller, physical output location, signal type, and controlled device from drawings, labels, submittals, and software references before testing.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r1502": {"diagnosis": "Controller, command, override, or sequence issue", "action": "Verify controller health, output object, priority array, operating mode, safeties, setpoints, bindings, and application logic.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r1503": {"diagnosis": "Controller onboard analog output does not match command", "action": "Verify configured signal range, common/reference, loading, polarity, channel assignment, and controller documentation. Compare with a safe known-good test only when approved. Also check whether the controller or its output module has an override switch or manual setting on this output.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1504": {"diagnosis": "Analog command path appears normal", "action": "Continue with receiving-device setup, linkage, valve or damper mechanics, local parameters, process availability, and system conditions.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1505": {"diagnosis": "Signal is lost between controller and field device", "action": "Check conductor identity, continuity, common/reference, polarity, shorts/grounds, terminations, and signal loading. Also check for a Hand-Off-Auto or override station in the signal path.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1506": {"diagnosis": "Packaged or third-party controller is not issuing the expected output", "action": "Review local controller mode, faults, safeties, OEM sequence, network mapping, and local overrides.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1507": {"diagnosis": "Integral actuator or feedback is not following command", "action": "Verify actuator calibration, mechanical engagement, obstruction, controller faults, and the manufacturer-approved service procedure.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1508": {"diagnosis": "Network command or feedback path is not responding", "action": "Verify object mapping, write priority, permissions, communication health, local control mode, and OEM controller status.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q1601": {"question": "Where is the start/stage/output command physically provided?", "answers": {"Controller onboard output": "q1602", "Central DO module": "q201", "Third-party or packaged-unit controller": "q1605", "Network command only": "q1607", "Unknown": "r1601"}, "notes": "Do not ask DO module-health questions unless a Central IO digital-output module is physically installed.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Prevents testing a module that is not installed.", "tools": ["Drawings and submittals", "Controller label", "EBO point reference"], "expect": "You can say where the output is physically provided.", "mistakes": ["Assuming a Central IO module exists"], "status": "draft_pending_review"}}, "q1602": {"question": "Is the controller online, healthy, and is the binary output commanded correctly without an override?", "answers": {"Yes": "q1603", "No": "r1602"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1603": {"question": "Does the onboard output/contact change state as commanded?", "answers": {"Yes": "q1604", "No": "r1603", "No accessible physical contact": "q1606"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1604": {"question": "Does the expected binary command state reach the field device?", "answers": {"Yes": "q1910", "No": "r1605", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1605": {"question": "Does the packaged or third-party controller report the expected stage/start command with no local fault or override?", "answers": {"Yes": "q1604", "No": "r1606"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1606": {"question": "Does reported status/feedback and observed operation follow the command?", "answers": {"Yes": "r1604", "No": "r1607"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1607": {"question": "Does the receiving device accept the network command and report matching status?", "answers": {"Yes": "r1604", "No": "r1608"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r1601": {"diagnosis": "Binary output source is not identified", "action": "Identify the controller, physical output/contact location, interposing relay or network object, and controlled device before testing.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r1602": {"diagnosis": "Controller, command, override, or sequence issue", "action": "Verify controller health, output object, priority array, operating mode, safeties, setpoints, bindings, and application logic.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r1603": {"diagnosis": "Controller onboard binary output does not change state", "action": "Verify output type, common/source wiring, channel assignment, load/interposing relay, and controller documentation.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1604": {"diagnosis": "Binary command path appears normal", "action": "Continue downstream to relay, starter, contactor, installed motor-control equipment, equipment safeties, motor, or mechanical system.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1605": {"diagnosis": "Binary command is lost between controller and field device", "action": "Check external control power, conductor identity, continuity, contact selection, interposing relay, terminations, and field wiring.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1606": {"diagnosis": "Packaged or third-party controller is not issuing the expected command", "action": "Review local controller mode, faults, safeties, OEM sequence, network mapping, and local overrides.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1607": {"diagnosis": "Equipment status does not follow the command", "action": "Check local safeties, installed motor-control readiness, interposing relays, equipment power, and mechanical condition.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1608": {"diagnosis": "Network binary command or feedback path is not responding", "action": "Verify object mapping, write priority, permissions, communication health, local/remote mode, and OEM controller status.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r995": {"diagnosis": "Programming / sequence issue", "action": "Verify schedule, occupancy, operating mode, setpoints, enables, safeties, interlocks, priority array/overrides, bindings, and application logic. Trend command, feedback, and key conditions before editing logic; document and approve changes.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r997": {"diagnosis": "Field device failure", "action": "Verify exact device model, power, input/output range, polarity, setup, local overrides, mechanical freedom, and field condition. Remove power and isolate wiring as required before repair or replacement.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r998": {"diagnosis": "Field wiring issue", "action": "Verify conductor identity, point-to-point continuity, polarity, shorts to other conductors/ground, shield termination, insulation condition, and terminal torque. Disconnect sensitive electronics before resistance/insulation testing.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r999": {"diagnosis": "Point configuration issue", "action": "Verify object exists, correct server/module/channel, electrical type, engineering range, reliability/status, bindings, download, online state, priority array, forced/override state, and graphic reference. Release only authorized overrides and document changes.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q510": {"question": "What BACnet MS/TP symptom are you troubleshooting?", "answers": {"Device offline": "q520", "Intermittent communications": "q560", "Wrong data displayed": "q580"}, "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q511": {"question": "What BACnet/IP symptom are you troubleshooting?", "answers": {"Device offline": "q540", "Intermittent communications": "q590", "Wrong data displayed": "q580"}, "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q512": {"question": "What Modbus RTU symptom are you troubleshooting?", "answers": {"Device offline": "q1701", "Intermittent communications": "q1710", "Wrong data displayed": "q580"}, "applicability": {"protocol_transport": ["Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q513": {"question": "What Modbus TCP symptom are you troubleshooting?", "answers": {"Device offline": "q1801", "Intermittent communications": "q1801", "Wrong data displayed": "q580"}, "applicability": {"protocol_transport": ["Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q514": {"question": "What Automation Server supervisory connection symptom are you troubleshooting?", "answers": {"Offline": "q502", "Intermittent connection": "q570", "Wrong data displayed": "q580"}, "applicability": {"protocol_transport": ["Automation Server supervisory IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r508": {"diagnosis": "Communication protocol or transport is not identified", "action": "Record the exact controller/device, physical connection and configured protocol. Identify the transport before serial or IP-specific testing. Return to Q501 when identified.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r509": {"diagnosis": "BACnet/SC requires a separate reviewed workflow", "action": "Record the exact model, EBO/firmware version, hub connection status and available diagnostics. Use applicable manufacturer documentation and escalate for technical review; do not apply MS/TP baud-rate or BACnet/IP broadcast checks by default.", "applicability": {"protocol_transport": ["BACnet/SC"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r305": {"diagnosis": "AO-8 module is offline or unhealthy", "action": "Record module status and LED indication; verify specified power, terminal-base seating, Central IO bus and controller/module configuration. Establish module health before voltage or current-output testing. Do not infer a current-loop fault before identifying the output type.", "checkout_evidence": ["Command and measured response", "Physical channel and signal type", "Checkout status and comments", "Available checkout report", "Authorized temporary forces released and normal control restored"], "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q815": {"question": "Is cooling enabled by the required schedule, mode and permissives?", "answers": {"Yes": "q813", "No": "q1901", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Equipment will not run when the sequence says it should be off, so confirm the enable first.", "tools": ["Laptop with EBO (schedule, mode and occupancy points)"], "expect": "Schedule, mode and occupancy match what the building should be doing at this time.", "mistakes": ["Checking the schedule but missing an occupancy override or operating-mode lockout", "Wrong time zone or holiday schedule", "Reading the schedule of a different piece of equipment"], "status": "draft_pending_review"}}, "q825": {"question": "Is heating enabled by the required schedule, mode and permissives?", "answers": {"Yes": "q823", "No": "q1901", "Unknown / evidence unavailable": "r585"}, "