applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Equipment will not run when the sequence says it should be off, so confirm the enable first.", "tools": ["Laptop with EBO (schedule, mode and occupancy points)"], "expect": "Schedule, mode and occupancy match what the building should be doing at this time.", "mistakes": ["Checking the schedule but missing an occupancy override or operating-mode lockout", "Wrong time zone or holiday schedule", "Reading the schedule of a different piece of equipment"], "status": "draft_pending_review"}}, "q582": {"question": "How is the disputed value obtained?", "answers": {"Central UI-16 physical input": "q102", "Controller onboard physical input": "q583", "Integral/onboard pressure or airflow sensor": "q131", "Network object": "q584", "Calculated or software point": "r586", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q583": {"question": "Is the onboard input electrical type, physical channel, scale and sensor model identified?", "answers": {"Yes": "q136", "No": "r585", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r587": {"diagnosis": "Onboard physical input requires model-specific verification", "action": "Use the exact controller and sensor documentation to compare the field measurement with the configured input type, channel, units and scale. Isolate wiring and use approved test methods where authorized. Do not assume a UI-16 module or 10k Type II sensor is installed.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "q584": {"question": "Does the originating network device report the correct value locally?", "answers": {"Yes": "r588", "No": "r589", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r588": {"diagnosis": "Value differs between originating device and receiving system", "action": "Verify protocol-specific object/register mapping, units, conversion, update timestamp and quality/status. For Modbus, verify the exact manufacturer register map and data representation; do not assume addressing offsets or byte/word order.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r589": {"diagnosis": "Originating network device reports an incorrect value", "action": "Investigate the originating device sensor, configuration, local process and manufacturer diagnostics before changing receiving-system mapping.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r586": {"diagnosis": "Calculated or software point requires logic verification", "action": "Trace the source values, units, calculation, bindings and update timestamps. Compare with the approved sequence and observed process before an authorized change.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r585": {"diagnosis": "Required evidence or point-source identity is unavailable", "action": "Record what is known and what is missing. Obtain the point reference, device model, signal type, measurement and timestamp before selecting a fault diagnosis. Do not treat unavailable evidence as a failed test.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "q577": {"question": "Is transformer loading verified within its rated capacity?", "answers": {"Yes": "r567", "No": "r561", "Unknown / evidence unavailable": "r564"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r564": {"diagnosis": "Restart or power evidence is insufficient", "action": "Record the drop time, Automation Server online state, status-light observation and available restart/event records. Obtain authorized input-power evidence where needed. Do not diagnose a trunk, power or firmware fault solely because records are unavailable.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "q526": {"question": "Do available MS/TP traffic statistics or an approved capture show communication errors or retries?", "answers": {"Yes": "q523", "No": "q523", "Unknown / evidence unavailable": "q523"}, "notes": "Online status alone is not proof of a healthy trunk. Record available statistics/capture and observation interval. Missing capture evidence does not prove healthy communications. Continue physical-layer checks without inventing an error threshold.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r526": {"diagnosis": "MS/TP fault remains unisolated after sectional testing", "action": "Review the recorded trunk configuration, statistics/capture, device power and firmware. Compare with a documented known-good segment/device where approved. Escalate with evidence; failure to isolate a segment does not prove an individual transceiver is faulty.", "applicability": {"protocol_transport": ["BACnet MS/TP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "q590": {"question": "When the BACnet/IP device drops, does the Automation Server remain online without a recorded restart?", "answers": {"Yes": "q591", "No": "q570", "Unknown / evidence unavailable": "r564"}, "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q591": {"question": "Do other IP devices on the same switch, VLAN or uplink drop at the same time?", "answers": {"Yes": "r503", "No": "q592", "Unknown / evidence unavailable": "r562"}, "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q592": {"question": "Does the affected BACnet/IP device restart or lose power at the time of the drop?", "answers": {"Yes": "r590", "No": "q540", "Unknown / evidence unavailable": "r562"}, "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r590": {"diagnosis": "BACnet/IP device restart or local power event requires investigation", "action": "Correlate device diagnostics and authorized power observations with the drop timestamp. Review exact-model firmware/application and power requirements before network changes or replacement.", "applicability": {"protocol_transport": ["BACnet/IP"]}, "evidence_required": ["Exact controller model and EBO/firmware version", "Fault/drop timestamp and timezone", "Status-light observation", "Available model-specific diagnostic files"], "diagnostic_artifacts": {"BACnet/IP field controller": "Device Report, Error Log and Crash Report where supported by exact model/version", "Automation Server": "Applicable Automation Server event/restart and diagnostic records; do not assume field-controller export procedures apply"}, "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q1701": {"question": "Does the Modbus RTU device have correct power and a normal local operating state?", "answers": {"Yes": "q1702", "No": "r1701", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1702": {"question": "Do serial settings and device address match the configured Modbus RTU client and exact device documentation?", "answers": {"Yes": "q1703", "No": "r1702", "Unknown / evidence unavailable": "r585"}, "notes": "Verify the applicable baud rate, parity, stop bits and device address. These are Modbus RTU checks, not Modbus TCP checks. Do not apply BACnet MAC, Max Master or token-management rules.", "applicability": {"protocol_transport": ["Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1703": {"question": "Does the installed serial wiring match the documented interface and topology?", "answers": {"Yes": "q1704", "No": "r1703", "Unknown / evidence unavailable": "r585"}, "notes": "Identify the actual serial interface and exact product requirements before polarity, termination, shield or isolation checks.", "applicability": {"protocol_transport": ["Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1704": {"question": "Does a documented supported request receive a valid response?", "answers": {"Yes": "q1705", "No": "r1704", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1705": {"question": "Does the returned value match the manufacturer register map and independent process evidence?", "answers": {"Yes": "r1705", "No": "r1706", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r1701": {"diagnosis": "Modbus device local power or operating-state issue", "action": "Resolve the observed local power/status condition using exact-model documentation before communications testing.", "applicability": {"protocol_transport": ["Modbus RTU", "Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r1702": {"diagnosis": "Modbus RTU serial configuration mismatch", "action": "Document the mismatch and correct only the approved device/client serial settings and address. Retest a documented supported request.", "applicability": {"protocol_transport": ["Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1703": {"diagnosis": "Modbus RTU serial wiring mismatch", "action": "Document and correct wiring against the approved design and device manual. Isolate power and sensitive electronics as required; do not add termination arbitrarily.", "applicability": {"protocol_transport": ["Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1704": {"diagnosis": "Modbus RTU response fault remains unisolated", "action": "Record request, response/exception or timeout, timestamp, device address and serial settings. Review supported requests, polling and exact-model diagnostics. Sectional isolation requires approval.", "applicability": {"protocol_transport": ["Modbus RTU"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "r1705": {"diagnosis": "Modbus request and value appear consistent with reviewed evidence", "action": "Continue with application bindings, timestamps, units and approved sequence expectations. This does not prove all registers or intermittent operation are healthy.", "applicability": {"protocol_transport": ["Modbus RTU", "Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1706": {"diagnosis": "Modbus mapping or data interpretation requires verification", "action": "Compare the exact register reference, supported function, data type, scale, signedness and byte/word order with the device manufacturer register map. Record raw and interpreted values. Do not guess address offsets or conversion conventions.", "applicability": {"protocol_transport": ["Modbus RTU", "Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q1801": {"question": "Does the Modbus TCP device have correct power and a normal local operating state?", "answers": {"Yes": "q1802", "No": "r1701", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1802": {"question": "Do physical link and IP/network evidence support reachability of the configured Modbus TCP endpoint?", "answers": {"Yes": "q1803", "No": "r1801", "Unknown / evidence unavailable": "r585"}, "notes": "Verify the configured endpoint and approved network design. Ping alone does not establish Modbus service availability. No serial baud-rate, parity or stop-bit checks belong in this branch.", "applicability": {"protocol_transport": ["Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1803": {"question": "Are the configured TCP service endpoint and any required unit identifier consistent with exact device or gateway documentation?", "answers": {"Yes": "q1804", "No": "r1802", "Unknown / evidence unavailable": "r585"}, "notes": "If a TCP-to-RTU gateway is installed, treat its downstream serial segment as a separately identified Modbus RTU path, not as a serial setting on the TCP connection.", "applicability": {"protocol_transport": ["Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1804": {"question": "Does a documented supported Modbus TCP request receive a valid response?", "answers": {"Yes": "q1805", "No": "r1803", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "q1805": {"question": "Does the returned value match the manufacturer register map and independent process evidence?", "answers": {"Yes": "r1705", "No": "r1706", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}}, "r1801": {"diagnosis": "Modbus TCP IP path requires investigation", "action": "Record link and addressing evidence; review approved switch, VLAN, routing and firewall configuration with the network owner. Do not change network settings without authorization.", "applicability": {"protocol_transport": ["Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r1802": {"diagnosis": "Modbus TCP endpoint or gateway configuration mismatch", "action": "Verify configured endpoint, service and applicable unit identifier against exact-model documentation. Coordinate approved corrections with the device/network owner.", "applicability": {"protocol_transport": ["Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1803": {"diagnosis": "Modbus TCP service response fault remains unisolated", "action": "Record request, response/exception or timeout, endpoint and timestamp. Review exact-model service availability, supported requests, polling and gateway status where installed. Do not route to RTU unless a downstream serial segment is identified.", "applicability": {"protocol_transport": ["Modbus TCP"]}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "q1901": {"question": "What is the state of the controller and of the program or schedule that drives this point?", "answers": {"Controller online, program running with no error, values current": "r995", "Controller offline, or the program is stopped or in an error state": "r1901", "Running, but the values are frozen or not updating": "q1902", "Unknown / evidence unavailable": "r585"}, "notes": "Do not reset, reload or power-cycle anything yet, and do not change any logic. First look at the controller status, the program or schedule status (running, stopped or in error), the event or error log, and whether the values the program uses are updating, and note what you see and the time.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A restart can hide the cause. Capturing the status and the log first turns a one-time fix into evidence.", "tools": ["Laptop with EBO", "Controller status and event or error log", "Program or schedule status view"], "expect": "The controller is online, the program shows as running with no error, and the input and schedule values it uses change over time and carry a current timestamp.", "mistakes": ["Restarting first and checking afterwards", "Judging by a graphic alone, which can be stale", "Not noting the time, so the log entry cannot be matched later"], "status": "draft_pending_review"}}, "q1902": {"question": "Was the program or import restarted, reloaded or the controller power-cycled (with the status and log captured first), and did normal operation return?", "answers": {"Yes": "r1903", "No, not restarted yet": "r1902", "Unknown / evidence unavailable": "r585"}, "notes": "Do not restart anything without authorization and the site procedure. Record what was restarted, the time and who approved it.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Separates a fault that is still present from one that a restart already cleared, so a restart is never recorded as a diagnosis.", "tools": ["Laptop with EBO", "Notes or screenshots of the status and log taken before the restart"], "expect": "You can state what was restarted, when, who approved it, and what the status and log showed before it.", "mistakes": ["Restarting without capturing the status and log first", "Calling the problem fixed without watching for a repeat"], "status": "draft_pending_review"}}, "r1901": {"diagnosis": "Controller or program is stopped, in an error state, or offline", "action": "Record the controller status, the program status, the error or event log entries and the time before any reset, reload or power cycle. Then recover it per the approved procedure and confirm the point follows its command. If it stops again, escalate with the captured log; repeated restarts on the same equipment need engineering review.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1902": {"diagnosis": "Program values are frozen or stale", "action": "Capture the program status, the time of the last update and the event log, with notes or screenshots. Then restart the affected program or import, or power-cycle the controller, only per the approved procedure and with authorization. Record the result, and treat a repeat as a fault to investigate, not a routine reset.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r1903": {"diagnosis": "Cleared by restart; cause not identified", "action": "Record what was restarted or reloaded, when, who authorized it, and the status and log captured before the restart. The cause is not identified, so watch for a repeat. If it returns, escalate with the captured evidence for program, firmware, memory or power review instead of restarting again.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q1910": {"question": "Does the controlled device have a Hand-Off-Auto or Local/Remote selector (starter, drive keypad or panel switch), and is it in Auto or Remote?", "answers": {"Yes, there is a selector and it is in Auto / Remote": "q1609", "Yes, there is a selector but it is in Hand, Off or Local": "r1910", "There is no such selector on this device": "q1609", "Unknown / evidence unavailable": "r585"}, "notes": "Check the device itself, not the BMS point. A selector in Hand, Off or Local can stop the device from following the command even when the controller output is correct. Do not override a lockout/tagout or a safety device.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The controller can be commanding correctly while the device ignores it because its own selector is not in Auto or Remote.", "tools": ["Visual check at the starter, drive keypad or panel switch"], "expect": "Any selector is in Auto or Remote, or the device has no selector.", "mistakes": ["Judging by the BMS point instead of the device", "Leaving a selector in Hand after a check", "Returning a selector to Auto without asking why it was moved"], "status": "draft_pending_review"}}, "q1911": {"question": "Is the receiving device a VFD or similar drive with its own Hand/Auto or Local/Remote selection, and is it set to follow the BMS speed reference?", "answers": {"A drive, and it is set to follow the BMS (Auto / Remote)": "q1501", "A drive, but it is in Hand, Local or Off, or uses its keypad reference": "r1911", "Not a drive (for example a motor with no local selection)": "q1501", "Unknown / evidence unavailable": "r585"}, "notes": "Check the drive display or keypad. Do not override a lockout/tagout or a safety device, and do not change drive parameters without authorization.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A drive in Hand or Local, or using its own keypad reference, ignores the BMS speed command even when the analog signal is correct.", "tools": ["Drive display or keypad", "Drive documentation for its control source and reference source"], "expect": "The drive shows Auto or Remote control and takes its speed reference from the BMS input.", "mistakes": ["Judging by the BMS speed command instead of the drive display", "Changing the drive reference source without authorization", "Missing a latched drive fault"], "status": "draft_pending_review"}}, "q1912": {"question": "Does the controlled device have a Hand-Off-Auto or Local/Remote selector (starter, drive keypad or panel switch), and is it in Auto or Remote?", "answers": {"Yes, there is a selector and it is in Auto / Remote": "q208", "Yes, there is a selector but it is in Hand, Off or Local": "r1910", "There is no such selector on this device": "q208", "Unknown / evidence unavailable": "r585"}, "notes": "Check the device itself, not the BMS point. A selector in Hand, Off or Local can stop the device from following the command even when the controller output is correct. Do not override a lockout/tagout or a safety device.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The controller can be commanding correctly while the device ignores it because its own selector is not in Auto or Remote.", "tools": ["Visual check at the starter, drive keypad or panel switch"], "expect": "Any selector is in Auto or Remote, or the device has no selector.", "mistakes": ["Judging by the BMS point instead of the device", "Leaving a selector in Hand after a check", "Returning a selector to Auto without asking why it was moved"], "status": "draft_pending_review"}}, "r1910": {"diagnosis": "Device selector is in Hand, Off or Local", "action": "Record the selector position found before changing anything. Find out why it was left there (maintenance, lockout/tagout, a safety trip or an operator action) and get authorization before returning it to Auto or Remote. Never override a lockout or a safety device. After returning it, confirm the device follows the BMS command and that no fault is latched.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1911": {"diagnosis": "Drive is in Hand, Local or Off, or is using its keypad reference", "action": "Record the mode and the reference source shown on the drive before changing anything. Check for a latched drive fault and find out why it was left in that mode. Get authorization before returning it to Auto or Remote and to the BMS reference per site procedure, then confirm it follows the BMS speed command.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q1913": {"question": "Is any Hand-Off-Auto or Local/Remote selector in this output path in Auto or Remote: the AO-8-H channel switch on the module, and any selector on the receiving device (panel station, drive or starter keypad, or a switch on the device)?", "answers": {"All selectors that are present are in Auto / Remote, or there are none": "q304", "The AO-8-H channel switch for this output is in Hand or Off": "r1912", "A selector on the receiving device is in Hand, Off or Local": "r1910", "Unknown / evidence unavailable": "r585"}, "notes": "Do this by looking at the equipment, not at EBO. Module names with -H (AO-8-H) have Hand-Off-Auto switches with a potentiometer on each output; a plain AO-8 has none. On Central IO modules built before 2021-W26, Schneider's help says the override switches must be disabled by a firmware update (it gives version 2.017 or later) to remove a risk of an improper output. Check the module date code against the current Schneider advisory, and do not update firmware without authorization. Do not override a lockout/tagout or a safety device.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/topics/show.castle?id=4333&locale=en-US&productversion=2024", "documentation_version": "2024", "topic_id": "4333", "review_date": null, "status": "Topic found in published Schneider help (AO-8 and AO-8-H Central IO modules). Exact model, manufacturing date and firmware still require technician verification."}, "guide": {"why": "The program can command the right value while a switch holds the output elsewhere. In Hand the potentiometer sets the output, in Off it is held at zero, and a selector on the device can stop it following a correct signal.", "tools": ["Visual check of the AO-8 module front panel and its label", "Visual check at the receiving device or its panel station"], "expect": "Every selector that is present is in Auto or Remote. A plain AO-8 has no switches. On an AO-8-H, Hand holds the output at the potentiometer setting, Off holds it at zero, and Auto lets the program control it.", "mistakes": ["Judging by the output value in EBO, which can show the command while a switch in Hand or Off holds the real output", "Checking only the module and not the receiving device", "Moving a switch back to Auto without noting where it was and asking why"], "status": "draft_pending_review"}}, "q1914": {"question": "Is any Hand-Off-Auto or Local/Remote selector in this output path in Auto or Remote: the AO-8-H channel switch on the module, and any selector on the receiving device (panel station, drive or starter keypad, or a switch on the device)?", "answers": {"All selectors that are present are in Auto / Remote, or there are none": "q321", "The AO-8-H channel switch for this output is in Hand or Off": "r1912", "A selector on the receiving device is in Hand, Off or Local": "r1910", "Unknown / evidence unavailable": "r585"}, "notes": "Do this by looking at the equipment, not at EBO. Module names with -H (AO-8-H) have Hand-Off-Auto switches with a potentiometer on each output; a plain AO-8 has none. On Central IO modules built before 2021-W26, Schneider's help says the override switches must be disabled by a firmware update (it gives version 2.017 or later) to remove a risk of an improper output. Check the module date code against the current Schneider advisory, and do not update firmware without authorization. Do not override a lockout/tagout or a safety device.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/topics/show.castle?id=4333&locale=en-US&productversion=2024", "documentation_version": "2024", "topic_id": "4333", "review_date": null, "status": "Topic found in published Schneider help (AO-8 and AO-8-H Central IO modules). Exact model, manufacturing date and firmware still require technician verification."}, "guide": {"why": "The program can command the right value while a switch holds the output elsewhere. In Hand the potentiometer sets the output, in Off it is held at zero, and a selector on the device can stop it following a correct signal.", "tools": ["Visual check of the AO-8 module front panel and its label", "Visual check at the receiving device or its panel station"], "expect": "Every selector that is present is in Auto or Remote. A plain AO-8 has no switches. On an AO-8-H, Hand holds the output at the potentiometer setting, Off holds it at zero, and Auto lets the program control it.", "mistakes": ["Judging by the output value in EBO, which can show the command while a switch in Hand or Off holds the real output", "Checking only the module and not the receiving device", "Moving a switch back to Auto without noting where it was and asking why"], "status": "draft_pending_review"}}, "q1915": {"question": "Does the receiving device have a Hand-Off-Auto or Local/Remote selector (panel station, drive or starter keypad, or a switch on the device), and is it in Auto or Remote?", "answers": {"Yes, there is a selector and it is in Auto / Remote": "q1509", "Yes, there is a selector but it is in Hand, Off or Local": "r1910", "There is no such selector on this device": "q1509", "Unknown / evidence unavailable": "r585"}, "notes": "Check the device itself, not the BMS point. A selector in Hand, Off or Local can stop the device from following the signal even when the signal at its terminals is correct. A manual-override lever on an actuator is a mechanical check, not this selector. Do not override a lockout/tagout or a safety device.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The signal can reach the device correctly while the device ignores it because its own selector is not in Auto or Remote.", "tools": ["Visual check at the receiving device, its drive or starter keypad, or its panel station"], "expect": "Any selector is in Auto or Remote, or the device has no selector.", "mistakes": ["Judging by the BMS output instead of the device", "Leaving a selector in Hand after a check", "Returning a selector to Auto without asking why it was moved"], "status": "draft_pending_review"}}, "r1912": {"diagnosis": "Hand-Off-Auto switch on the analog output module is in Hand or Off", "action": "Record the switch position and, if it is in Hand, the potentiometer setting before changing anything. In Hand the potentiometer sets the output and programs have no effect; in Off the output is held at zero. Find out why it was left there (maintenance, lockout/tagout, a safety trip or an operator action) and get authorization before returning it to Auto. Never override a lockout or a safety device. After it is back in Auto, confirm the output follows the command and the receiving device responds. Also check the module manufacturing date against the current Schneider advisory on the override switches.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/topics/show.castle?id=4333&locale=en-US&productversion=2024", "documentation_version": "2024", "topic_id": "4333", "review_date": null, "status": "Topic found in published Schneider help (AO-8 and AO-8-H Central IO modules). Exact model, manufacturing date and firmware still require technician verification."}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q1930": {"question": "After the replacement, do the address, switch settings and device ID match the old unit and the documentation?", "answers": {"Yes": "q1931", "No": "r1930", "Unknown / evidence unavailable": "r585"}, "notes": "Record the old and new serial numbers. Copy the old unit's DIP switch or address settings to the new unit.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A replacement that does not carry the old unit's identity can drop off the network or clash with another device.", "tools": ["The old unit's labels and records", "Drawings and the device list", "Laptop with EBO"], "expect": "The address, DIP switches and device ID are the same as the old unit, with no duplicate on the network.", "mistakes": ["Powering the new unit before matching its settings", "Not recording the old and new serial numbers"], "seen_in_field": ["A replacement controller showed a duplicate device ID until its ID was corrected."], "status": "draft_pending_review"}}, "q1931": {"question": "Is the replacement's capacity and model right for the job (for example the device or node count it supports, and a compatible model and firmware)?", "answers": {"Yes": "q1932", "No": "r1931", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A spare that fits the slot can still be too small or the wrong version for the installation.", "tools": ["The replacement's label and documentation", "The installation's device or node count"], "expect": "The supported device or node count, model and firmware suit the installation.", "mistakes": ["Assuming a spare is the same as the unit it replaces", "Checking the model but not its capacity"], "seen_in_field": ["A spare rated for 32 nodes was brought online on a loop with 52 controllers. Its node limit had to be raised to 64 before it could carry the loop."], "status": "draft_pending_review"}}, "q1932": {"question": "Has the application or program been loaded into the replacement, and is it running with its points updating?", "answers": {"Yes": "q1933", "No": "r1932", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A controller that is online but has no application, or one that failed to reload, will not run the equipment.", "tools": ["Laptop with EBO", "The program and status view"], "expect": "The program shows as running with no error, and every point updates.", "mistakes": ["Stopping at the controller coming online", "Not checking every point"], "status": "draft_pending_review"}}, "q1933": {"question": "Is a backup or copy of the replacement controller's program and settings saved, and are the old and new serial numbers recorded?", "answers": {"Yes": "r1934", "No": "r1933"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A saved copy lets the next swap start from a known good state.", "tools": ["Laptop with EBO", "The site backup location"], "expect": "A current backup exists and the serial numbers are recorded with the date.", "mistakes": ["Saving the backup before the program is verified", "Leaving the old unit's serial number unrecorded"], "status": "draft_pending_review"}}, "r1930": {"diagnosis": "Address, switch setting or device ID does not match", "action": "Correct the address, switch settings or device ID to match the old unit and the documentation, then recommission and confirm the device is online. Check for a duplicate ID on the network.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1931": {"diagnosis": "Replacement does not have the capacity, or is the wrong model or firmware", "action": "Check the supported device or node count, model and firmware against the installation. Use a unit that fits, or raise the limit per the manufacturer's procedure, then reload and retest.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1932": {"diagnosis": "Application is not loaded or not running in the replacement", "action": "Download or reload the application and settings per the approved procedure, confirm the program is running with no error, and check that every point updates.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1933": {"diagnosis": "No saved backup of the replacement controller", "action": "Save a backup of the program and settings per procedure, and record the old and new serial numbers and the date, so the next swap can start from a known good copy.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r1934": {"diagnosis": "Replacement checks pass; the original fault is not explained by the replacement", "action": "Return to the symptom that started the call and confirm it is fixed. If it persists, the replaced unit was not the cause; use the equipment paths in this app.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q2001": {"question": "What do you need help with in the BMS software?", "answers": {"Sign-in or connection problem": "q2010", "A graphic, link or value on screen looks wrong or stale": "q2020", "An alarm is wrong, stuck or missing": "q2030", "Everything is slow, or the server, database or backup system has a problem": "r2001", "Something else": "q401"}, "notes": "This branch covers light software checks only. Server, database, backup and whole-system problems are recorded and escalated.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Light software help covers quick checks a field technician can do. Server, database and backup problems are recorded and escalated, not repaired here.", "tools": ["The error text or a screenshot", "The time the problem started"], "expect": "You can say whether the problem is signing in, what is shown on screen, or an alarm.", "mistakes": ["Restarting services or failing over a server from the field", "Choosing Something else when the symptom fits a listed choice"], "status": "draft_pending_review"}}, "q2010": {"question": "Can the same user sign in from another workstation or browser?", "answers": {"Yes": "r2010", "No": "q2011", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Separates a workstation or browser problem from an account or server problem.", "tools": ["A second workstation or browser", "The exact error text"], "expect": "You know whether the problem follows the user or stays with this workstation.", "mistakes": ["Testing with a different user at the same time", "Skipping the exact error text"], "status": "draft_pending_review"}}, "q2011": {"question": "Can other users sign in to the BMS right now?", "answers": {"Yes": "r2011", "No": "q2012", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "If others can sign in, the system is up and the problem belongs to this user or account.", "tools": ["Another user at another workstation", "The BMS administrator"], "expect": "You know whether anyone can sign in.", "mistakes": ["Asking only people on the same network segment"], "status": "draft_pending_review"}}, "q2012": {"question": "Is this workstation or browser connected to the primary BMS server (not a backup or disaster-recovery server)?", "answers": {"Yes": "r2012", "No": "r2013", "Unknown / evidence unavailable": "r585"}, "notes": "A connection to a backup or disaster-recovery server can mean a failover is in progress. Do not switch servers, fail back or restore anything from this branch.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Clients can end up on a backup server after a failover, which looks like a broken sign-in or missing data.", "tools": ["The server address or name shown by the client", "The site server list"], "expect": "The client shows the address of the primary server.", "mistakes": ["Assuming the server name in the browser is the primary", "Switching servers or failing back from the field"], "status": "draft_pending_review"}}, "r2010": {"diagnosis": "Problem is with this workstation or browser", "action": "Try another browser, or restart the client if allowed. Check the network connection, the client or browser version, saved credentials and any security software prompts. Record the workstation name, the error text and the time. Escalate to IT if the workstation is managed.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r2011": {"diagnosis": "User account, password or permission problem", "action": "Check the user name, password and any account lock or expiry. Ask the BMS administrator to check the account and its permissions. Do not share or reuse another person's credentials.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r2012": {"diagnosis": "BMS server or service is not responding", "action": "Record the exact error text, the time and who is affected. Do not restart services or restore data from this app. Escalate to the BMS server owner with the captured evidence.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r2013": {"diagnosis": "Workstation is connected to a backup server", "action": "Record which server the workstation is using, the time you noticed, and any error or banner text. Do not switch servers or fail back. Check with the site IT or BMS server owner whether a failover is in progress, and escalate.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r2001": {"diagnosis": "Server, database, backup or whole-system problem needs heavy software support", "action": "Record the symptoms, the time they started, who is affected, which server the clients are using, any error text and any recent changes. Do not restart services, fail over or restore data from this app. Escalate to the BMS server owner or advanced support with the captured evidence.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "q2020": {"question": "What looks wrong on the screen?", "answers": {"A value is frozen, zero or not updating": "q1901", "A value differs from the controller or the field": "q580", "A link, graphic page or object is missing, opens the wrong page or shows the wrong label": "q2021"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The kind of screen problem decides whether to look at the controller, the point mapping or the graphic itself.", "tools": ["The graphic and the point it shows, side by side", "Laptop with EBO"], "expect": "You can name the point and say whether it is stale, different, or wrongly linked.", "mistakes": ["Fixing the graphic when the controller value is the problem", "Judging a value by the graphic alone"], "status": "draft_pending_review"}}, "q2021": {"question": "Is the graphic object bound to the correct point, and does that point exist and update?", "answers": {"Yes": "r2020", "No": "r2021", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A graphic only shows what it is bound to. A wrong or missing binding looks like a wrong value.", "tools": ["Laptop with EBO", "The point list or drawings for the equipment"], "expect": "The object points to the right point, and that point shows a live value.", "mistakes": ["Editing the point instead of the binding", "Fixing one graphic page and missing the others"], "status": "draft_pending_review"}}, "r2020": {"diagnosis": "Graphic binding is correct; check display settings, units, format and permissions", "action": "Compare the displayed units and format with the point. Check whether the user has permission to see the object and whether the client is current. Record what you checked.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r2021": {"diagnosis": "Graphic object is bound to the wrong or a missing point, or its link is broken", "action": "Identify the correct point and path, then correct the binding or link and confirm it shows a live value. Make graphic changes only with authorization, and record what was changed.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "q2030": {"question": "What is the alarm problem?", "answers": {"The alarm keeps coming in and clearing": "q2031", "The alarm is active and will not clear": "q2033", "An expected alarm did not come in": "q2035", "The alarm shows, but the horn, strobe or notification did not respond": "r2037"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The alarm problem decides whether to check the real condition, the alarm settings, or the notification path.", "tools": ["The alarm view", "A trend of the point around the alarm times"], "expect": "You can say which alarm, when it occurs and what it should have done.", "mistakes": ["Clearing or disabling the alarm to hide it", "Changing limits before checking the live value"], "status": "draft_pending_review"}}, "q2031": {"question": "Does the live value or trend show the condition really crossing the alarm limit when the alarm occurs?", "answers": {"Yes": "r2030", "No": "q2032", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Tells a real condition from a nuisance alarm.", "tools": ["Laptop with EBO (live value and trend)", "The alarm history with times"], "expect": "The trend shows the value crossing the limit at the alarm times, or it does not.", "mistakes": ["Judging by one reading", "Not matching the alarm time to the trend"], "status": "draft_pending_review"}}, "q2032": {"question": "Do the alarm delay, limit and deadband match the design or comparable units?", "answers": {"Yes": "r2031", "No": "r2032", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Alarms that bounce in and out are usually a setting, not a failure.", "tools": ["Laptop with EBO (alarm settings)", "A comparable unit for reference", "Design documents"], "expect": "The delay, limit and deadband agree with the design and with comparable units.", "mistakes": ["Comparing against a unit that is also wrong", "Changing a setting without recording the old value"], "seen_in_field": ["Alarms that bounced in and out were traced to an alarm delay set to zero on one unit while comparable units used a delay."], "status": "draft_pending_review"}}, "q2033": {"question": "Has the alarm condition itself cleared (the live value is back inside the limit)?", "answers": {"Yes": "r2034", "No": "r2033", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "An alarm that will not clear is either still true or latched.", "tools": ["Laptop with EBO (live value)", "The alarm view"], "expect": "You know whether the live value is inside the limit now.", "mistakes": ["Clearing the alarm while the condition is still true"], "status": "draft_pending_review"}}, "q2035": {"question": "Is the alarm enabled for this point, with a limit or state the condition would cross?", "answers": {"Yes": "r2038", "No": "r2036", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "An alarm that never comes in is often not set up, or set where the condition cannot reach it.", "tools": ["Laptop with EBO (alarm settings)", "Design documents or the alarm list"], "expect": "The point has an enabled alarm with a limit or state that the condition would cross.", "mistakes": ["Assuming every point has an alarm", "Testing by forcing a value without approval"], "status": "draft_pending_review"}}, "r2030": {"diagnosis": "Alarm condition is real", "action": "Treat it as an equipment or process problem. Use the equipment paths in this app for the affected equipment, and do not change the alarm to hide it.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r2031": {"diagnosis": "Alarm settings are correct but the value is unstable", "action": "Trend the point around the alarm times. Check the sensor, input and wiring for noise or a loose connection, and check whether the process is hunting. Change alarm settings only with approval.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r2032": {"diagnosis": "Alarm delay, limit or deadband is wrong", "action": "Compare with the design and with comparable units. Correct only with approval, record the old and new values, and watch the alarm after the change.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r2033": {"diagnosis": "Alarm condition is still active", "action": "Fix the cause of the condition, not the alarm. Check the live value and the equipment. Do not clear or disable the alarm to hide an active condition.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r2034": {"diagnosis": "Alarm is latched after the condition cleared", "action": "Record the alarm source, time and state. Acknowledge or reset it per the site procedure with authorization, then watch whether it returns. If it does not clear, or it returns, check the alarm source and its configuration.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r2036": {"diagnosis": "Alarm is not enabled or not configured for this point", "action": "Confirm what the alarm is meant to detect. Enable or create the alarm, with its limit, delay and notification, only with approval, then test it and record the change.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "specific"}, "r2037": {"diagnosis": "Alarm is raised but the horn, strobe or notification path is not responding", "action": "Check who or what the alarm is set to notify. Check a horn or strobe output with the digital output checks in this app, and message or notification settings with the BMS administrator. Tell the people who would be affected before any test.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "r2038": {"diagnosis": "Alarm is configured but not being raised", "action": "Check the point status and reliability, the alarm view filters, the alarm priority, and that the source device is communicating. Record what you checked and escalate with the point and the time.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q2101": {"question": "What fan-powered box symptom are you troubleshooting?", "answers": {"Space Too Hot": "q602", "Space Too Cold": "q610", "No/Low Airflow": "q2102", "Damper Not Moving": "q630", "Reheat Not Working": "q640", "Fan Not Running": "q2103", "Fan Speed or Noise": "q2104", "Fan Status Incorrect": "q1310", "Offline": "q501"}, "notes": "A fan-powered box (FPB) is a VAV box with a fan. Primary air, damper, reheat and temperature use the VAV checks. The fan uses the same start, speed and status checks as the fans elsewhere in this app. Confirm the box type (series or parallel) and its sequence of operations first.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "The symptom sends you to the VAV checks for primary air, damper, reheat and temperature, and to the fan checks for the blower.", "tools": ["Sequence of operations for this box type", "Equipment tag, drawings and submittal"], "expect": "You can say whether the box is series or parallel and which part is failing: primary air, damper, reheat or the fan.", "mistakes": ["Treating a fan problem as a primary-air problem, or the reverse", "Assuming the fan runs all the time on every box type"], "status": "draft_pending_review"}}, "q2102": {"question": "Is the box fan running (heard or felt, or confirmed by fan status or airflow at the discharge)?", "answers": {"Yes": "q620", "No": "q2103", "Unknown / evidence unavailable": "r585"}, "notes": "A parallel box fan runs only in some modes. Check the sequence before treating a stopped fan as a fault.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "Discharge airflow is primary air plus the fan, so a stopped fan and a primary-air problem look alike.", "tools": ["Eyes, ears and hand at the box", "Fan status in EBO", "Magnahelic or airflow hood (optional)"], "expect": "You can say whether the fan is running now.", "mistakes": ["Judging by the fan command instead of the fan itself", "Assuming a parallel box fan should be running in every mode"], "status": "draft_pending_review"}}, "q2103": {"question": "Is the box fan required to run in the current mode, according to the sequence of operations?", "answers": {"Yes": "q1303", "No": "q1901", "Unknown / evidence unavailable": "r585"}, "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A fan that is off because the sequence says so is not a fault; a fan that should be on but is not is.", "tools": ["Sequence of operations", "Laptop with EBO (mode, occupancy and demand points)"], "expect": "You can state the mode the box is in and whether that mode calls for the fan.", "mistakes": ["Guessing the box type", "Reading the fan status instead of the sequence"], "status": "draft_pending_review"}}, "q2104": {"question": "Is the box fan speed command (SCR, ECM or analog output) at the value the sequence calls for?", "answers": {"Yes": "q1501", "No": "q1901", "Constant speed (no speed command)": "r2101", "Unknown / evidence unavailable": "r585"}, "notes": "Compare the command with the sequence and with a comparable box before changing any setting. Speed changes need authorization.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "guide": {"why": "A fan that is too fast, too slow or noisy is often a speed setting, not a failure.", "tools": ["Laptop with EBO (fan speed command and setting)", "A comparable box for reference"], "expect": "The speed command matches the sequence and is similar to a comparable box in the same mode.", "mistakes": ["Changing a speed setting before comparing with the sequence", "Treating a mechanical noise as a control problem"], "status": "draft_pending_review"}}, "r2101": {"diagnosis": "Constant-speed box fan is not delivering the expected airflow, or is noisy", "action": "Check fan motor operation and rotation, the blower wheel and its mounting, any motor protection or capacitor where fitted, discharge restrictions and filters, and that the box is in the intended mode. Use the exact unit documentation. Speed cannot be changed from the BMS on a constant-speed fan.", "applicability": {"protocol_transport": ["not_transport_specific_or_shared"], "equipment_model": "verify exact installed model", "ebo_firmware_version": "verify installed version"}, "evidence_required": ["Observed condition or measurement", "Timestamp and timezone", "Exact equipment/point identity"], "reference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentation_version": "7.0", "topic_id": null, "review_date": null, "status": "Exact topic/model verification pending"}, "conclusion_status": "candidate_requires_field_verification", "outcome_type": "area"}, "q912": {"question": "Is the running pump speed command appropriate for the current flow or differential-pressure demand?", "answers": {"Yes": "r902", "No": "q930", "Constant-speed pump": "r902", "Unknown / evidence unavailable": "r585"}}, "q135": {"question": "What temperature-sensing arrangement is actually installed?", "answers": {"Confirmed 10k Type II thermistor": "q121", "Current transmitter": "q107", "Voltage transmitter": "q114", "Other thermistor or RTD": "r135", "Integral or network temperature value": "q584", "Unknown / evidence unavailable": "r585"}, "notes": "Identify the sensor part number and controller input configuration before selecting a test. Do not apply a 10k Type II resistance curve to another sensor type.", "guide": {"why": "Applying the wrong sensor test wastes time and can mislead you.", "tools": ["Sensor part number", "Controller input configuration"], "expect": "You can name the sensor type before choosing a test.", "mistakes": ["Applying a 10k Type II resistance curve to another sensor type"], "seen_in_field": ["A temperature reading pinned at -327 degF (seen on b3-series controllers) indicated an open, cut or missing sensor. The fix was replacing or reconnecting the sensor, or importing the value from another sensor where the original had been removed."], "status": "draft_pending_review"}}, "r135": {"diagnosis": "Temperature sensor requires an exact-model test procedure", "action": "Record sensor part number, input type, configured curve and reference temperature. Use the approved sensor and controller documentation for resistance, wiring and tolerance checks. No generic resistance table or fault diagnosis is assumed.", "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "q136": {"question": "Which identified onboard input signal are you testing?", "answers": {"Current input": "q107", "Voltage input": "q114", "Temperature sensor": "q135", "Digital contact": "q103", "Other input type": "r587", "Unknown / evidence unavailable": "r585"}}, "q132": {"question": "Has the onboard sensor zero or calibration been verified using the exact controller procedure?", "answers": {"Yes": "r116", "No": "r132", "Unknown / evidence unavailable": "r585"}, "guide": {"why": "A tubing check alone does not prove the sensor reads correctly.", "tools": ["Controller manufacturer procedure for zero or calibration", "Laptop with EBO"], "expect": "The manufacturer procedure was completed and the reading is stable.", "mistakes": ["Using a procedure for a different model"], "status": "draft_pending_review"}}, "r132": {"diagnosis": "Onboard sensor calibration has not been verified", "action": "Record the sensor and controller model and follow the approved zero or calibration procedure where authorized. Retest the reading before diagnosing controller scaling or replacing hardware.", "conclusion_status": "candidate_requires_field_verification", "outcome_type": "inconclusive"}, "q324": {"question": "Does the receiving field device respond to the verified current signal as expected?", "answers": {"Yes": "r302", "No": "r997", "Unknown / evidence unavailable": "r585"}}, "q1509": {"question": "Does the field device respond correctly to the verified analog signal?", "answers": {"Yes": "r1504", "No": "r997", "Unknown / evidence unavailable": "r585"}}, "q1609": {"question": "Does the field device operate correctly when the verified command reaches it?", "answers": {"Yes": "r1604", "No": "r1607", "Unknown / evidence unavailable": "r585"}}, "q1404": {"question": "Are the supply-fan safeties and permissives satisfied?", "answers": {"Yes": "q1403", "No": "r1401", "Unknown / evidence unavailable": "r585"}, "guide": {"why": "Safeties and interlocks stop equipment on purpose. Find which one is open before anything else.", "tools": ["Laptop with EBO (safety and interlock points)", "Visual check at the equipment", "Manufacturer controller fault status"], "expect": "All required safeties and permissives show satisfied.", "mistakes": ["Bypassing a safety to see if the equipment runs", "Resetting repeatedly without finding the cause", "Assuming the BMS point reflects the physical device"], "status": "draft_pending_review"}}, "q1710": {"question": "Do intermittent serial drops correlate with heavy electrical loads switching or communications cable routed beside power conductors?", "answers": {"Yes": "q565", "No": "q1701", "Unknown / evidence unavailable": "q1701"}, "notes": "This is a Modbus RTU serial-noise screening step. Continue with the Modbus RTU power, configuration and wiring checks when no correlation is established.", "applicability": {"protocol_transport": ["Modbus RTU"]}}}, "product": {"version": "1.0.3", "documentLibrary": {"bucket": "bms-documents", "private": true, "edgeFunction": "document-library", "maxFileBytes": 20971520, "contentTypes": ["application/pdf", "image/jpeg", "image/png", "image/webp"], "offline": "search_open_upload_require_connection"}}, "knowledgeBaseRevision": {"status": "engineering_draft_pending_site_validation", "baseVersion": "0.6.25-protocol-separated-draft", "changeBasis": "User-accepted revisions in this conversation", "preservesExistingNodeIds": false, "documentationReference": {"url": "https://ecostruxure-building-help.se.com/bms/home/index.castle?locale=en-US&productversion=7.0", "documentationVersion": "7.0", "verificationStatus": "Topic-level URLs and exact-model procedures require verification before release"}, "changes": ["Mandatory communication protocol/transport identification", "Separate BACnet MS/TP, BACnet/IP, Modbus RTU and Modbus TCP branches", "Correct AO-8 health routing", "Separate RTU temperature accuracy and operating enable", "Identify disputed point source", "Add unknown/evidence-unavailable paths", "MS/TP traffic evidence checkpoint", "Model-specific controller diagnostic artifacts", "I/O checkout evidence", "Regression test cases", "Synchronized HTML fallback and worker release", "VFD gate and neutral shared-device wording", "Upstream airflow and split pump checks", "Temperature sensor identity gate", "Separated signal delivery and device response", "Optional unavailable-measurement routes", "Removed unreachable legacy results r996 and r525", "Separate recorded diagnostic findings from missing verification checks; label provenance and exclude navigation choices", "Added outcome_type (specific / area / inconclusive) to every result for the confidence model", "Evidence entry: optional Record a reading box on every question, Add measurement button on results, tappable confidence tip", "Added draft step guides (why, tools, what to expect, common mistakes) and suggested readings to measurement steps; guides are pending technical review", "Removed the Evidence tab: case details on the case card, readings and photos in a drawer, session tools in the Case menu; readings can be edited and deleted", "Document upload limit raised from 10 MB to 20 MB with upload progress and clearer errors (front end; the document-library function and storage bucket limits must match)", "First 1.0.x release. Built out the Other equipment branch: input or output, then type, then the existing input, output, communications and power checks. Other equipment no longer ends at a not-covered result unless Something else is chosen", "1.0.1: stuck-state check before programming/sequence results; Hand-Off-Auto check on digital outputs and drive-mode check on VFD speed paths; Fan-Powered Box equipment path; Light software help branch with alarms; post-replacement checks; field-log guidance (reading signatures, communications patterns) shown as Seen in field logs", "1.0.2: Hand-Off-Auto / selector checks added to analog outputs: AO-8 and AO-8-H module chains (before the voltage or current is measured) and the generic analog output chain (before the field-device response check); new result for an analog output module switch in Hand or Off; two analog result actions now name an override switch or station as a possible cause", "1.0.3: BACnet MS/TP intermittent path now checks polarity, topology, shield, bias/termination and shorts before the electrical-noise question, then isolates by sections; the isolation step is reworded with the procedure in the step and a \"cannot verify\" answer"], "limitations": ["Engineering draft requiring site and exact-model validation; not a safety certification", "Other thermistor/RTD testing remains a model-specific escalation", "Cloud APIs, deployed AI and private document access were not live-tested"]}, "caseRecordTemplate": {"case_id": null, "logic_version": "1.0.3", "equipment_model": null, "firmware_ebo_version": null, "protocol_transport": null, "symptom": null, "event_timestamp_timezone": null, "path_answers": [], "observations": [], "diagnostic_artifacts": [], "suspected_cause": null, "confirmed_cause": null, "corrective_action": null, "outcome": null, "verification_evidence": [], "temporary_forces_released": null, "review_status": "unconfirmed"}, "regressionTests": [{"name": "MS/TP protocol gate", "node": "q501", "answer": "BACnet MS/TP (serial RS-485)", "expected_next": "q510"}, {"name": "BACnet/IP protocol gate", "node": "q501", "answer": "BACnet/IP (IP network)", "expected_next": "q511"}, {"name": "RTU protocol gate", "node": "q501", "answer": "Modbus RTU (serial)", "expected_next": "q512"}, {"name": "TCP protocol gate", "node": "q501", "answer": "Modbus TCP (IP network)", "expected_next": "q513"}, {"name": "AO health", "node": "q301", "answer": "No", "expected_next": "r305"}, {"name": "Cooling sensor accuracy", "node": "q810", "answer": "Yes", "expected_next": "q815"}, {"name": "Cooling disabled", "node": "q815", "answer": "No", "expected_next": "q1901"}, {"name": "Heating sensor accuracy", "node": "q820", "answer": "Yes", "expected_next": "q825"}, {"name": "Heating disabled", "node": "q825", "answer": "No", "expected_next": "q1901"}, {"name": "Point mismatch identification", "node": "q580", "answer": "No", "expected_next": "q582"}, {"name": "Q561 missing evidence", "node": "q561", "answer": "Unknown / evidence unavailable", "expected_next": "r564"}, {"name": "Q561 server stable", "node": "q561", "answer": "Yes", "expected_next": "q562"}, {"name": "Q561 server not stable", "node": "q561", "answer": "No", "expected_next": "q570"}, {"name": "Power missing evidence", "node": "q571", "answer": "Unknown / evidence unavailable", "expected_next": "r564"}, {"name": "BACnet/IP intermittent", "node": "q511", "answer": "Intermittent communications", "expected_next": "q590"}, {"name": "Modbus TCP no serial route", "node": "q1803", "answer": "Yes", "expected_next": "q1804"}, {"name": "Upstream airflow before damper", "node": "q605", "answer": "Yes", "expected_next": "q620"}, {"name": "Pump not physically running", "node": "q911", "answer": "No", "expected_next": "q902"}, {"name": "No VFD", "node": "q565", "answer": "No", "expected_next": "r560"}, {"name": "VFD involved", "node": "q565", "answer": "Yes", "expected_next": "r568"}, {"name": "Other equipment opens its own branch", "node": "q1", "answer": "Other", "expected_next": "q402"}, {"name": "Other: input", "node": "q402", "answer": "Input (sensor, contact or signal read by a controller)", "expected_next": "q410"}, {"name": "Other: output", "node": "q402", "answer": "Output (command or signal sent to a device)", "expected_next": "q420"}, {"name": "Other: communications joins the protocol gate", "node": "q402", "answer": "Communications (offline, intermittent or wrong data)", "expected_next": "q501"}, {"name": "Other: power", "node": "q402", "answer": "Controller or device power", "expected_next": "q430"}, {"name": "Other: something else is still not covered", "node": "q402", "answer": "Something else", "expected_next": "q401"}, {"name": "Other input: digital", "node": "q410", "answer": "Digital input (contact, status or proof)", "expected_next": "q103"}, {"name": "Other input: current", "node": "q410", "answer": "Current input (0-20 mA; commonly 4-20 mA)", "expected_next": "q107"}, {"name": "Other input: voltage", "node": "q410", "answer": "Voltage input (0-10 VDC)", "expected_next": "q114"}, {"name": "Other input: temperature", "node": "q410", "answer": "Temperature sensor", "expected_next": "q135"}, {"name": "Other input: pressure, flow or airflow", "node": "q410", "answer": "Pressure, flow or airflow sensor", "expected_next": "q130"}, {"name": "Other input: network value", "node": "q410", "answer": "Value read over the network from another device", "expected_next": "q584"}, {"name": "Other input: unknown type", "node": "q410", "answer": "Unknown / evidence unavailable", "expected_next": "r410"}, {"name": "Other output: digital", "node": "q420", "answer": "Digital output (start/stop, relay or stage command)", "expected_next": "q1601"}, {"name": "Other output: analog", "node": "q420", "answer": "Analog output (speed, valve or damper position signal)", "expected_next": "q1501"}, {"name": "Other output: unknown type", "node": "q420", "answer": "Unknown / evidence unavailable", "expected_next": "r420"}, {"name": "Other power: no supply goes to the upstream check", "node": "q432", "answer": "No", "expected_next": "q433"}, {"name": "Other power: unmeasurable supply is not a failed test", "node": "q432", "answer": "Cannot verify / measurement unavailable", "expected_next": "r585"}, {"name": "Other power: tripped upstream device", "node": "q433", "answer": "Yes", "expected_next": "r434"}, {"name": "q1 / Fan-Powered Box -> q2101", "node": "q1", "answer": "Fan-Powered Box", "expected_next": "q2101"}, {"name": "q1 / Light software help -> q2001", "node": "q1", "answer": "Light software help", "expected_next": "q2001"}, {"name": "q2 / A controller or module was just replaced -> q1930", "node": "q2", "answer": "A controller or module was just replaced", "expected_next": "q1930"}, {"name": "q402 / A controller or module was just replaced -> q1930", "node": "q402", "answer": "A controller or module was just replaced", "expected_next": "q1930"}, {"name": "q1303 / No -> q1901", "node": "q1303", "answer": "No", "expected_next": "q1901"}, {"name": "q603 / No -> q1901", "node": "q603", "answer": "No", "expected_next": "q1901"}, {"name": "q1901 / Controller online, program running with no error, values current -> r995", "node": "q1901", "answer": "Controller online, program running with no error, values current", "expected_next": "r995"}, {"name": "q1901 / Controller offline, or the program is stopped or in an error state -> r1901", "node": "q1901", "answer": "Controller offline, or the program is stopped or in an error state", "expected_next": "r1901"}, {"name": "q1901 / Running, but the values are frozen or not updating -> q1902", "node": "q1901", "answer": "Running, but the values are frozen or not updating", "expected_next": "q1902"}, {"name": "q1902 / Yes -> r1903", "node": "q1902", "answer": "Yes", "expected_next": "r1903"}, {"name": "q1604 / Yes -> q1910", "node": "q1604", "answer": "Yes", "expected_next": "q1910"}, {"name": "q207 / Yes -> q1912", "node": "q207", "answer": "Yes", "expected_next": "q1912"}, {"name": "q1910 / Yes, there is a selector but it is in Hand, Off or Local -> r1910", "node": "q1910", "answer": "Yes, there is a selector but it is in Hand, Off or Local", "expected_next": "r1910"}, {"name": "q930 / Yes -> q1911", "node": "q930", "answer": "Yes", "expected_next": "q1911"}, {"name": "q1911 / A drive, but it is in Hand, Local or Off, or uses its keypad reference -> r1911", "node": "q1911", "answer": "A drive, but it is in Hand, Local or Off, or uses its keypad reference", "expected_next": "r1911"}, {"name": "q2101 / Fan Not Running -> q2103", "node": "q2101", "answer": "Fan Not Running", "expected_next": "q2103"}, {"name": "q2103 / Yes -> q1303", "node": "q2103", "answer": "Yes", "expected_next": "q1303"}, {"name": "q2104 / Yes -> q1501", "node": "q2104", "answer": "Yes", "expected_next": "q1501"}, {"name": "q2001 / An alarm is wrong, stuck or missing -> q2030", "node": "q2001", "answer": "An alarm is wrong, stuck or missing", "expected_next": "q2030"}, {"name": "q2030 / The alarm is active and will not clear -> q2033", "node": "q2030", "answer": "The alarm is active and will not clear", "expected_next": "q2033"}, {"name": "q2020 / A value differs from the controller or the field -> q580", "node": "q2020", "answer": "A value differs from the controller or the field", "expected_next": "q580"}, {"name": "q1930 / Yes -> q1931", "node": "q1930", "answer": "Yes", "expected_next": "q1931"}, {"name": "q1931 / No -> r1931", "node": "q1931", "answer": "No", "expected_next": "r1931"}, {"name": "q303 / Yes -> q1913", "node": "q303", "answer": "Yes", "expected_next": "q1913"}, {"name": "q320 / Yes -> q1914", "node": "q320", "answer": "Yes", "expected_next": "q1914"}, {"name": "q1913 / All selectors that are present are in Auto / Remote, or there are none -> q304", "node": "q1913", "answer": "All selectors that are present are in Auto / Remote, or there are none", "expected_next": "q304"}, {"name": "q1914 / All selectors that are present are in Auto / Remote, or there are none -> q321", "node": "q1914", "answer": "All selectors that are present are in Auto / Remote, or there are none", "expected_next": "q321"}, {"name": "q1913 / The AO-8-H channel switch for this output is in Hand or Off -> r1912", "node": "q1913", "answer": "The AO-8-H channel switch for this output is in Hand or Off", "expected_next": "r1912"}, {"name": "q1914 / A selector on the receiving device is in Hand, Off or Local -> r1910", "node": "q1914", "answer": "A selector on the receiving device is in Hand, Off or Local", "expected_next": "r1910"}, {"name": "q1504 / Yes -> q1915", "node": "q1504", "answer": "Yes", "expected_next": "q1915"}, {"name": "q1915 / Yes, there is a selector but it is in Hand, Off or Local -> r1910", "node": "q1915", "answer": "Yes, there is a selector but it is in Hand, Off or Local", "expected_next": "r1910"}, {"name": "q1915 / There is no such selector on this device -> q1509", "node": "q1915", "answer": "There is no such selector on this device", "expected_next": "q1509"}, {"name": "q1915 / Yes, there is a selector and it is in Auto / Remote -> q1509", "node": "q1915", "answer": "Yes, there is a selector and it is in Auto / Remote", "expected_next": "q1509"}, {"name": "q562 / No -> q2201", "node": "q562", "answer": "No", "expected_next": "q2201"}, {"name": "q2201 / Yes -> q564", "node": "q2201", "answer": "Yes", "expected_next": "q564"}, {"name": "q2201 / No -> r523", "node": "q2201", "answer": "No", "expected_next": "r523"}, {"name": "q564 / No -> q524", "node": "q564", "answer": "No", "expected_next": "q524"}, {"name": "q564 / Yes -> q565", "node": "q564", "answer": "Yes", "expected_next": "q565"}, {"name": "q524 / Yes -> r524", "node": "q524", "answer": "Yes", "expected_next": "r524"}, {"name": "q524 / No -> r526", "node": "q524", "answer": "No", "expected_next": "r526"}, {"name": "q524 / Cannot verify / the trunk could not be split or watched long enough -> r585", "node": "q524", "answer": "Cannot verify / the trunk could not be split or watched long enough", "expected_next": "r585"}]};
const NAV_KEYS = ['back', 'Restart'];

let currentUser = null;    
let sessionStart = null;
let tree = null;
let current = null;
let geminiReady = false;
let geminiMessages = [];

// Restore a remembered technician locally so the deterministic app can start offline.
window.onload = function() {
  restoreTechnician();
  fetchTreeData();
  if(navigator.onLine)setTimeout(()=>{syncPendingSessionLogs();syncPendingFeedback();},500);
};

function fetchTreeData() {
  fetch(DATA_URL, { cache: 'no-store' })
    .then(r => {
      if (!r.ok) throw new Error(`JSON request failed: HTTP ${r.status}`);
      return r.json();
    })
    .then(data => {
      // Supports either {start, steps} or the V5 {start, nodes} schema.
      if (data.nodes && !data.steps) {
        const steps = {};
        Object.entries(data.nodes).forEach(([id, node]) => {
          if (node.stepType === 'question' || node.question !== undefined) {
            steps[id] = {
              question: node.question || '',
              answers: Object.fromEntries((node.options || []).map(o => [o.label, o.next]))
            };
          } else {
            steps[id] = { diagnosis: node.diagnosis || '', action: node.action || '' };
          }
          if (node.notes) steps[id].notes = node.notes;
        });
        data = { start: data.start || 'q1', steps };
      }
      if (data.product?.version && data.product.version !== APP_VERSION) throw new Error('Logic release does not match application release');
      if (!data.start || !data.steps || !data.steps[data.start]) {
        throw new Error('Invalid troubleshooting JSON schema');
      }
      tree = data;
      current = resolveCurrentStep();
      render();
      checkAppReady();
    })
    .catch((error) => {
      console.error('Troubleshooting data load failed:', error);
      // Fallback fallback if external asset fails to load
      tree = JSON.parse(JSON.stringify(EMBEDDED_TREE));
      current = resolveCurrentStep();
      render();
      checkAppReady();
    });
}

// ─── User identity ────────────────────────────────────────────────────────────
function applyTechnician(profile){
  currentUser={name:String(profile.name||'').trim(),email:String(profile.email||'').trim().toLowerCase()};
  if(!currentUser.name||!/^([^@\s]+)@se\.com$/i.test(currentUser.email))return false;
  sessionStart=new Date().toISOString();
  document.getElementById('login-overlay').classList.add('hidden');
  document.getElementById('user-chip').textContent=currentUser.name;
  sessionStorage.setItem('bms_user',JSON.stringify(currentUser));
  return true;
}
function restoreTechnician(){
  try{
    const saved=JSON.parse(localStorage.getItem(TECHNICIAN_STORAGE_KEY)||'null');
    if(saved&&applyTechnician(saved)){ checkAppReady(); return true; }
  }catch(error){ console.warn('Saved technician could not be restored',error); }
  document.getElementById('login-overlay').classList.remove('hidden');
  return false;
}
function submitLogin() {
  const name=document.getElementById('login-name').value.trim();
  const email=document.getElementById('login-email').value.trim().toLowerCase();
  const err=document.getElementById('login-error'); err.textContent='';
  if(!name){err.textContent='name is required';return;}
  if(!/^([^@\s]+)@se\.com$/i.test(email)){err.textContent='a valid @se.com email is required';return;}
  if(document.getElementById('remember-technician').checked)localStorage.setItem(TECHNICIAN_STORAGE_KEY,JSON.stringify({name,email}));
  else localStorage.removeItem(TECHNICIAN_STORAGE_KEY);
  applyTechnician({name,email}); checkAppReady();
}
function changeTechnician(){
  document.getElementById('login-name').value=currentUser?.name||'';
  document.getElementById('login-email').value=currentUser?.email||'';
  document.getElementById('login-overlay').classList.remove('hidden');
  document.getElementById('login-name').focus();
}
function forgetTechnician(){
  if(!confirm('Forget the saved technician on this device? Saved troubleshooting cases will remain.'))return;
  localStorage.removeItem(TECHNICIAN_STORAGE_KEY); sessionStorage.removeItem('bms_user'); currentUser=null; geminiReady=false;
  document.getElementById('user-chip').textContent=''; document.getElementById('login-name').value=''; document.getElementById('login-email').value='';
  document.getElementById('login-overlay').classList.remove('hidden'); showToast('Technician forgotten on this device','ok');
}
// ─── Coordination gate ────────────────────────────────────────────────────────
function checkAppReady() {
  if (tree && currentUser && !geminiReady) {
    geminiReady = true;
    geminiWelcome();
  }
}

// ─── Toast helper ─────────────────────────────────────────────────────────────
let toastTimer;
function showToast(msg, type = '') {
  const t = document.getElementById('save-toast');
  if (!t) return;
  t.textContent = msg;
  t.className = 'show ' + type;
  clearTimeout(toastTimer);
  toastTimer = setTimeout(() => { t.className = ''; }, 3200);
}

// ─── Case path: currentCase.path is the single source of truth ─────────────────
function casePath() { return (currentCase && Array.isArray(currentCase.path)) ? currentCase.path : []; }
function hashString(s) { let x = 5381; for (let i = 0; i < s.length; i++) x = ((x << 5) + x + s.charCodeAt(i)) >>> 0; return x.toString(36); }
function removeEvidenceForPathEntry(entry) {
  const ev = currentCase.evidence || [];
  let i = entry.id ? ev.findIndex(e => e.relatedPathId === entry.id) : -1;
  if (i < 0) { for (let k = ev.length - 1; k >= 0; k--) { if (ev[k].evidenceType === 'workflow_answer' && ev[k].relatedStep === entry.stepId && !ev[k].relatedPathId) { i = k; break; } } }
  if (i >= 0) ev.splice(i, 1);
}
function truncatePathTo(n) {
  const removed = casePath().splice(n);
  removed.reverse().forEach(removeEvidenceForPathEntry);
  currentCase.conclusion = null; currentCase.feedback = null;
  saveCaseLocal();
}
// Derives the active step from the saved path. A path that no longer matches the loaded logic is trimmed at the first mismatch.
function resolveCurrentStep() {
  if (!tree) return null;
  const path = casePath(); let valid = 0, expected = tree.start;
  for (const p of path) {
    const s = tree.steps[p.stepId];
    if (p.stepId !== expected || !s || !s.answers || s.answers[p.answer] !== p.nextId || !tree.steps[p.nextId]) break;
    if (p.question && p.question !== s.question) break;
    expected = p.nextId; valid++;
  }
  if (valid < path.length) { truncatePathTo(valid); showToast('Updated logic requires review. Resumed at the last matching step.', 'err'); }
  if (currentCase.logicVersion !== APP_LOGIC_VERSION) {
    currentCase.previousLogicVersion = currentCase.logicVersion;
    currentCase.logicVersion = APP_LOGIC_VERSION;
    currentCase.conclusion = null; currentCase.feedback = null;
  }
  currentCase.currentStep = expected; saveCaseLocal(); return expected;
}

async function saveSession(resultId) {
  if (!currentUser || !currentCase || !tree) return;
  const resultStep = tree.steps[resultId];
  if (!resultStep || resultStep.diagnosis === undefined) return;
  const path = casePath().map(p => ({ stepId: p.stepId, answer: p.answer, nextId: p.nextId }));
  const logKey = `${currentCase.caseId}:${APP_LOGIC_VERSION}:${resultId}:${hashString(path.map(p => p.stepId + '>' + p.nextId).join('|'))}`;
  currentCase.loggedKeys = Array.isArray(currentCase.loggedKeys) ? currentCase.loggedKeys : [];
  if (currentCase.loggedKeys.includes(logKey)) return;
  currentCase.loggedKeys.push(logKey);
  const sessionRow = {
    case_id: currentCase.caseId,
    log_key: logKey,
    user_name: currentUser.name.trim(),
    user_email: currentUser.email.trim().toLowerCase(),
    device_type: path[0]?.answer || null,
    diagnosis: resultStep.diagnosis || null,
    action: resultStep.action || null,
    result_id: resultId,
    path,
    step_count: path.length,
    completed_at: new Date().toISOString()
  };
  currentCase.technician = { name: currentUser.name.trim(), email: currentUser.email.trim().toLowerCase() };
  saveCaseLocal();
  if (!navigator.onLine) { queueSessionLog(sessionRow); showToast('Offline: session saved locally and queued for sync', 'ok'); return; }
  try { await sbInsert(sessionRow); showToast('Session saved to Supabase', 'ok'); }
  catch (error) { console.error('Supabase save failed; queued locally:', error.message); queueSessionLog(sessionRow); showToast('Cloud save unavailable. Session queued locally', 'err'); }
}

// Strict workflow: the case timeline can only return to a completed step, never jump forward.
function domEl(tag, cls, text) {
  const e = document.createElement(tag);
  if (cls) e.className = cls;
  if (text !== undefined && text !== null) e.textContent = text;
  return e;
}
function jumpToPathIndex(i) {
  const path = casePath();
  if (!tree || i < 0 || i >= path.length) return;
  const target = path[i];
  if (path.length - i > 1 && !confirm('Return to step ' + (i + 1) + '? Answers recorded after it will be removed.')) return;
  truncatePathTo(i);
  current = target.stepId; currentCase.currentStep = current; saveCaseLocal();
  renderEvidence(); render();
}
// Kept for compatibility: returns to the most recent completed occurrence of a step.
function jumpTo(id) {
  if (!tree || !tree.steps[id] || id === current) return;
  const path = casePath();
  let idx = -1;
  for (let i = path.length - 1; i >= 0; i--) { if (path[i].stepId === id) { idx = i; break; } }
  if (idx < 0) { showToast('Strict workflow: complete the current step first', 'err'); return; }
  jumpToPathIndex(idx);
}
function render() {
  if (!tree) return;
  renderFlow();
  renderQuestion();
}

// ─── Case rail: live case card and timeline (v0.6.30) ─────────────────────────
function caseCardModel() {
  const c = currentCase || {};
  const step = tree && tree.steps ? tree.steps[current] : null;
  const isResult = !!step && step.diagnosis !== undefined;
  const path = casePath();
  const onPath = activePathStepIds();
  const findings = deriveRecordedFindings();
  const checks = findings.filter(e => e.evidenceType === 'workflow_answer').length;
  const unknown = path.filter(p => isVerificationGap(p.answer)).length;
  const readings = (c.evidence || []).filter(e => e.evidenceType !== 'workflow_answer' && (!e.relatedStep || onPath.has(e.relatedStep))).length;
  let level, label, note;
  if (isResult) { const b = conclusionConfidence(current, step, findings); level = b.level; label = 'Confidence'; note = b.summary; }
  else if (checks < 1) { level = 'low'; label = 'Confidence so far'; note = 'No diagnostic check answered yet.'; }
  else if (unknown >= 2) { level = 'low'; label = 'Confidence so far'; note = unknown + ' checks are unknown.'; }
  else { level = 'moderate'; label = 'Confidence so far'; note = 'The final level is set when you reach a result.'; }
  const eq = c.equipment || {};
  return { tag: String(eq.tag || '').trim(), type: String(eq.type || '').trim() || (path[0] ? path[0].answer : ''), safetyOk: safetyReviewComplete(), checks, unknown, readings, photos: (c.photographs || []).length, level, label, note };
}
function ccChip(text, cls, onclick, title) {
  const c = domEl(onclick ? 'button' : 'span', 'cc-chip' + (cls ? ' ' + cls : ''), text);
  if (onclick) { c.type = 'button'; c.onclick = e => onclick(e); }
  if (title) c.title = title;
  return c;
}
function caseChips(m, forStrip) {
  const f = document.createDocumentFragment();
  f.appendChild(ccChip(m.safetyOk ? 'POWRA ✓' : 'Safety review needed', m.safetyOk ? 'ok' : 'warn', () => openSafetyReview(true), 'Open the safety review'));
  f.appendChild(ccChip(m.checks + (m.checks === 1 ? ' check' : ' checks'), '', null, 'Yes/No checks answered on this path'));
  if (m.unknown) f.appendChild(ccChip(m.unknown + ' unknown', 'warn', null, 'Checks answered Unknown or unverifiable'));
  const keyed = (chip, key) => { chip.dataset.openerKey = key; return chip; };
  f.appendChild(keyed(ccChip(m.readings + (m.readings === 1 ? ' reading' : ' readings'), '', e => openCaseDrawer('readings', { opener: e.currentTarget }), 'Add or review measurements and observations'), 'chip-readings'));
  f.appendChild(keyed(ccChip(m.photos ? m.photos + (m.photos === 1 ? ' photo' : ' photos') : 'Photos', '', e => openCaseDrawer('photos', { opener: e.currentTarget }), 'Add or review photos stored on this device'), 'chip-photos'));
  if (forStrip) f.appendChild(keyed(ccChip('Details', '', e => openCaseDrawer('details', { opener: e.currentTarget }), 'Equipment tag, model and reported issue'), 'chip-details'));
  return f;
}

// ─── Case card with inline details editor (v0.6.31) ───────────────────────────
let caseCardEditing = false, caseFieldSeq = 0, caseFieldTimer = null;
function ensureCaseCardSkeleton(full) {
  if (full.querySelector('.cc-head')) return;
  full.innerHTML = '';
  const head = domEl('div', 'cc-head');
  const eq = domEl('div', 'cc-equip');
  eq.appendChild(domEl('span', 'cc-tag', ''));
  eq.appendChild(domEl('small', 'cc-type', ''));
  head.appendChild(eq);
  head.appendChild(domEl('div', 'cc-sub', ''));
  const btn = domEl('button', 'cc-link cc-edit', 'Edit details'); btn.type = 'button';
  btn.setAttribute('aria-expanded', 'false'); btn.setAttribute('aria-controls', 'cc-editor');
  btn.onclick = () => toggleCaseEditor();
  head.appendChild(btn);
  full.appendChild(head);
  const ed = domEl('div', 'cc-editor'); ed.id = 'cc-editor'; ed.hidden = true; full.appendChild(ed);
  full.appendChild(domEl('div', 'cc-chips'));
  full.appendChild(domEl('div', 'cc-conf'));
  full.appendChild(domEl('div', 'cc-id'));
}
function flushCaseFieldSaves() {
  if (caseFieldTimer) { clearTimeout(caseFieldTimer); caseFieldTimer = null; }
  if (currentCase) saveCaseLocal();
}
function bindCaseField(el) {
  el.addEventListener('input', () => {
    setNested(currentCase, el.dataset.caseField, el.value.trim());
    renderCaseCard();
    clearTimeout(caseFieldTimer); caseFieldTimer = setTimeout(flushCaseFieldSaves, 300);
  });
  el.addEventListener('change', flushCaseFieldSaves);
}
// One builder for the details form, used on the case card and in the drawer.
function buildEquipmentForm() {
  const wrap = domEl('div', 'equip-form');
  const fields = [
    ['Equipment tag', 'equipment.tag', 'VAV-3-14'], ['Equipment type', 'equipment.type', 'VAV'],
    ['Manufacturer', 'equipment.manufacturer', 'Titus'], ['Model', 'equipment.model', 'DESV'],
    ['Controller model', 'equipment.controllerModel', 'MP-V-9A'], ['Serving equipment', 'equipment.servingEquipment', 'AHU-3']
  ];
  const add = (label, path, ph, area) => {
    const id = 'cf-' + (++caseFieldSeq);
    const g = domEl('div', 'app-field' + (area ? ' wide' : ''));
    const l = domEl('label', '', label); l.htmlFor = id;
    const inp = document.createElement(area ? 'textarea' : 'input');
    inp.id = id; inp.placeholder = ph; inp.value = getNested(currentCase, path) || ''; inp.dataset.caseField = path;
    if (!area) inp.autocomplete = 'off';
    bindCaseField(inp);
    g.appendChild(l); g.appendChild(inp); wrap.appendChild(g);
  };
  fields.forEach(([l, p, ph]) => add(l, p, ph, false));
  add('Reported issue', 'reportedIssue', 'Room warm, measured airflow 150 CFM, setpoint 600 CFM', true);
  return wrap;
}
function toggleCaseEditor(open) {
  caseCardEditing = typeof open === 'boolean' ? open : !caseCardEditing;
  const full = document.getElementById('case-card'); if (!full) return;
  ensureCaseCardSkeleton(full);
  const ed = document.getElementById('cc-editor');
  ed.innerHTML = ''; ed.hidden = !caseCardEditing;
  if (caseCardEditing) {
    ed.appendChild(buildEquipmentForm());
    const first = ed.querySelector('input'); if (first) setTimeout(() => first.focus(), 0);
  } else flushCaseFieldSaves();
  renderCaseCard();
}
function renderCaseCard() {
  if (!currentCase || !tree) return;
  const m = caseCardModel();
  const full = document.getElementById('case-card');
  if (full) {
    ensureCaseCardSkeleton(full);
    const eq = currentCase.equipment || {};
    full.querySelector('.cc-tag').textContent = m.tag || 'No equipment tag';
    full.querySelector('.cc-type').textContent = m.type || '';
    full.querySelector('.cc-sub').textContent = [eq.manufacturer, eq.model, eq.controllerModel].map(x => String(x || '').trim()).filter(Boolean).join(' · ');
    const eb = full.querySelector('.cc-edit');
    eb.textContent = caseCardEditing ? 'Done' : (m.tag ? 'Edit details' : 'Add tag and details');
    eb.setAttribute('aria-expanded', String(caseCardEditing));
    const chips = full.querySelector('.cc-chips'); chips.innerHTML = ''; chips.appendChild(caseChips(m, false));
    const conf = full.querySelector('.cc-conf'); conf.className = 'cc-conf ' + m.level; conf.innerHTML = '';
    conf.appendChild(domEl('span', 'cc-k', m.label));
    conf.appendChild(domEl('strong', '', m.level));
    conf.appendChild(domEl('small', '', m.note));
    full.querySelector('.cc-id').textContent = currentCase.caseId || '';
  }
  const sc = document.getElementById('safety-chip');
  if (sc) { sc.textContent = m.safetyOk ? '✓ Safety review complete' : 'Safety review needed'; sc.className = 'cc-chip ' + (m.safetyOk ? 'ok' : 'warn'); }
  const strip = document.getElementById('case-strip');
  if (strip) {
    strip.innerHTML = '';
    if (m.tag) strip.appendChild(domEl('span', 'cc-chip', m.tag));
    strip.appendChild(caseChips(m, true));
    strip.appendChild(domEl('span', 'cc-chip ' + (m.level === 'low' ? 'warn' : m.level === 'high' ? 'ok' : ''), m.label + ': ' + m.level));
  }
}
function renderTimeline() {
  const ol = document.getElementById('timeline');
  if (!ol || !tree) return;
  ol.innerHTML = '';
  const path = casePath();
  path.forEach((p, i) => {
    const s = tree.steps[p.stepId];
    const li = domEl('li', 'tl-item done');
    const b = domEl('button', 'tl-step'); b.type = 'button';
    const q = (s && (s.question || s.diagnosis)) || p.question || p.stepId;
    b.title = 'Return to this step'; b.setAttribute('aria-label', 'Return to step ' + (i + 1) + ': ' + q + '. Answer: ' + p.answer);
    b.appendChild(domEl('span', 'tl-num', String(i + 1)));
    const body = domEl('span', 'tl-body'); body.appendChild(domEl('span', 'tl-q', q)); body.appendChild(domEl('span', 'tl-a', p.answer));
    b.appendChild(body);
    b.onclick = () => jumpToPathIndex(i);
    li.appendChild(b); ol.appendChild(li);
  });
  const cur = tree.steps[current];
  const li = domEl('li', 'tl-item now'); li.setAttribute('aria-current', 'step');
  const row = domEl('div', 'tl-step');
  row.appendChild(domEl('span', 'tl-num', String(path.length + 1)));
  const body = domEl('span', 'tl-body');
  body.appendChild(domEl('span', 'tl-q', cur ? (cur.question || ('Result: ' + (cur.diagnosis || ''))) : ''));
  body.appendChild(domEl('span', 'tl-a', cur && cur.diagnosis !== undefined ? 'Result' : 'Current step'));
  row.appendChild(body); li.appendChild(row); ol.appendChild(li);
  try { li.scrollIntoView({ block: 'nearest' }); } catch (_) {}
}
function renderFlow() {
  renderCaseCard();
  renderTimeline();
}

// ─── Question panel ───────────────────────────────────────────────────────────
function goBackOneStep() {
  const path = casePath();
  if (!path.length) return false;
  const previous = path[path.length - 1];
  truncatePathTo(path.length - 1);
  current = previous.stepId; currentCase.currentStep = current; saveCaseLocal();
  renderEvidence(); render();
  return true;
}
function chooseAnswer(step, ans, nid) {
  if (!safetyReviewAllowsWork()) return;
  recordTreeAnswer(current, step, ans, nid);
  current = nid;
  render();
  if (tree.steps[nid] && tree.steps[nid].diagnosis !== undefined) saveSession(nid);
}
function appendStepNavigation(panel) {
  const divider = domEl('div', 'divider');
  panel.appendChild(divider);
  const row = domEl('div', 'nav-row');
  const backBtn = domEl('button', 'nav-btn', '← back');
  backBtn.type = 'button';
  backBtn.disabled = casePath().length === 0;
  backBtn.onclick = () => { goBackOneStep(); };
  row.appendChild(backBtn);
  const restartBtn = domEl('button', 'nav-btn', '↺ restart');
  restartBtn.type = 'button';
  restartBtn.onclick = () => {
    currentCase.path = [];
    currentCase.evidence = (currentCase.evidence || []).filter(e => e.evidenceType !== 'workflow_answer');
    currentCase.conclusion = null; currentCase.feedback = null;
    currentCase.currentStep = tree.start;
    saveCaseLocal();
    renderEvidence();
    current = tree.start;
    render();
  };
  row.appendChild(restartBtn);
  panel.appendChild(row);
}
function renderQuestion() {
  const panel = document.getElementById('q-content');
  const trail = document.getElementById('history-trail');
  if (!panel || !trail) return;
  const step = tree.steps[current];
  panel.innerHTML = '';
  trail.innerHTML = '';
  casePath().forEach(h => {
    const c = domEl('span', 'crumb', h.answer);
    trail.appendChild(c);
    trail.appendChild(domEl('span', 'crumb-sep', ' › '));
  });
  if (casePath().length) trail.appendChild(domEl('span', 'crumb active', current));
  if (step.question !== undefined) renderQuestionStep(panel, step);
  else if (step.diagnosis !== undefined) renderResultStep(panel, step);
  panel.scrollTop = 0;
}
function stepCounterText() { return 'step_' + String(casePath().length + 1).padStart(2, '0'); }
function renderQuestionStep(panel, step) {
  const wrap = domEl('div', 'step-wrap');
  const main = domEl('div', 'step-main');
  const side = domEl('aside', 'step-side');
  const extra = domEl('div', 'step-extra');
  side.setAttribute('aria-label', 'Step guide and reading entry');
  main.appendChild(domEl('div', 'step-counter', stepCounterText()));
  const head = domEl('div', 'q-head');
  head.appendChild(domEl('div', 'q-text', step.question));
  const readBtn = domEl('button', 'read-step-btn', '🔊'); readBtn.type = 'button';
  readBtn.title = 'Read question aloud'; readBtn.setAttribute('aria-label', 'Read question aloud');
  readBtn.onclick = () => speakText(step.question);
  head.appendChild(readBtn);
  main.appendChild(head);
  const noteEl = renderStepNote(step);
  if (noteEl) main.appendChild(noteEl);
  const mainA = Object.entries(step.answers || {}).filter(([k]) => !NAV_KEYS.includes(k));
  const grid = domEl('div', 'answers-grid');
  grid.setAttribute('role', 'group'); grid.setAttribute('aria-label', 'Answers');
  if (mainA.every(([a]) => a.length <= 16)) grid.classList.add('short');
  mainA.forEach(([ans, nid], i) => {
    const btn = domEl('button', 'ans-btn'); btn.type = 'button';
    const key = domEl('span', 'ans-key', i < 9 ? String(i + 1) : ''); key.setAttribute('aria-hidden', 'true');
    btn.appendChild(key);
    btn.appendChild(domEl('span', 'ans-label', ans));
    btn.onclick = () => chooseAnswer(step, ans, nid);
    grid.appendChild(btn);
  });
  main.appendChild(grid);
  if (mainA.length) main.appendChild(domEl('div', 'kbd-hint', 'Keyboard: press 1' + (mainA.length > 1 ? '–' + Math.min(mainA.length, 9) : '') + ' to answer, Backspace to go back.'));
  appendStepNavigation(main);
  const guide = renderGuideCard(step);
  if (guide) side.appendChild(guide);
  side.appendChild(renderReadingBox(current, step));
  extra.appendChild(renderPhotoButton(current));
  extra.appendChild(renderStepIssueBox(current, step));
  wrap.appendChild(main); wrap.appendChild(side); wrap.appendChild(extra);
  panel.appendChild(wrap);
}
function renderGuideCard(step) {
  const g = step.guide;
  if (!g) return null;
  const d = domEl('details', 'guide-card');
  d.open = !(window.matchMedia && window.matchMedia('(max-width:760px)').matches);
  const s = domEl('summary'); s.appendChild(domEl('span', '', 'Step guide'));
  const tag = domEl('span', 'draft-tag', 'Draft'); tag.title = 'Draft guidance. Verify against site and manufacturer documents.'; s.appendChild(tag);
  d.appendChild(s);
  const body = domEl('div', 'guide-body');
  const section = (title, node, cls) => { const w = domEl('div', cls || ''); w.appendChild(domEl('h5', '', title)); w.appendChild(node); body.appendChild(w); };
  if (g.why) section('Why we ask', domEl('div', '', g.why));
  if (g.tools && g.tools.length) { const ul = domEl('ul', 'guide-tools'); g.tools.forEach(t => ul.appendChild(domEl('li', '', t))); section('Tools', ul); }
  if (g.expect) section('What to expect', domEl('div', '', g.expect));
  if (g.mistakes && g.mistakes.length) { const ul = domEl('ul'); g.mistakes.forEach(m => ul.appendChild(domEl('li', '', m))); section('Common mistakes', ul); }
  if (g.seen_in_field && g.seen_in_field.length) { const ul = domEl('ul'); g.seen_in_field.forEach(m => ul.appendChild(domEl('li', '', m))); section('Seen in field logs', ul, 'guide-seen'); }
  body.appendChild(domEl('div', 'guide-foot', 'Draft guidance. Verify against site and manufacturer documents.'));
  d.appendChild(body);
  return d;
}
function renderPhotoButton(stepId) {
  const wrap = domEl('div', 'photo-quick');
  const btn = domEl('button', 'app-btn', '📷 Add photo'); btn.type = 'button';
  const input = document.createElement('input'); input.type = 'file'; input.accept = 'image/*'; input.hidden = true;
  const count = () => (currentCase.photographs || []).filter(p => p.relatedStep === stepId).length;
  const note = domEl('span', 'photo-note');
  const refresh = () => { const n = count(); note.textContent = n ? n + (n === 1 ? ' photo' : ' photos') + ' on this step. Stored on this device only.' : 'Stored on this device only.'; };
  refresh();
  btn.onclick = () => input.click();
  input.onchange = async () => { const f = input.files && input.files[0]; input.value = ''; if (f && await addPhotoFromFile(f, { relatedStep: stepId })) refresh(); };
  wrap.appendChild(btn); wrap.appendChild(input); wrap.appendChild(note);
  return wrap;
}
function renderResultStep(panel, step) {
  panel.appendChild(domEl('div', 'step-counter', stepCounterText()));
  const grid = domEl('div', 'result-grid');
  const colA = domEl('div', 'result-a');
  const colB = domEl('div', 'result-b');
  const colC = domEl('div', 'result-c');
  const box = domEl('div', 'result-box');
  const s1 = domEl('div', 'result-section');
  s1.innerHTML = '<div class="result-label">DIAGNOSIS</div><div class="result-diag"></div>';
  s1.querySelector('.result-diag').textContent = step.diagnosis;
  box.appendChild(s1);
  if (step.action) {
    const s2 = domEl('div', 'result-section');
    s2.innerHTML = '<div class="result-label">RECOMMENDED ACTION</div><div class="result-action"></div>';
    s2.querySelector('.result-action').textContent = step.action;
    box.appendChild(s2);
  }
  colA.appendChild(box);
  colA.appendChild(renderResultActions());
  colC.appendChild(renderResolutionFeedback(current, step));
  const conclusion = generateDeterministicConclusion(current, step);
  colB.appendChild(renderConclusionBox(conclusion));
  grid.appendChild(colA); grid.appendChild(colB); grid.appendChild(colC);
  panel.appendChild(grid);
  appendStepNavigation(panel);
}
function renderResultActions() {
  const row = domEl('div', 'result-actions');
  const copy = domEl('button', 'app-btn', 'Copy summary'); copy.type = 'button'; copy.onclick = () => copySummary();
  const print = domEl('button', 'app-btn', 'Print report'); print.type = 'button'; print.onclick = () => printReport();
  row.appendChild(copy); row.appendChild(print);
  row.appendChild(renderPhotoButton(current));
  return row;
}
// ─── Step notes (v0.6.24) ─────────────────────────────────────────────────────
function isPlaceholderNote(n){ return /^RBravo equipment notes:/i.test(String(n||'').trim()); }
function renderStepNote(step){
  const n = String(step.notes || '').trim();
  if (!n || isPlaceholderNote(n)) return null;
  const caution = /\b(never|do not|don't|safety|caution|warning|lockout|loto)\b/i.test(n);
  const d = document.createElement('details');
  d.className = 'step-note' + (caution ? ' caution' : '');
  if (caution) d.open = true;
  const s = document.createElement('summary'); s.textContent = caution ? '⚠ Caution and notes' : 'ℹ Notes for this step';
  const b = document.createElement('div'); b.className = 'step-note-body'; b.textContent = n;
  d.appendChild(s); d.appendChild(b);
  return d;
}

// ─── Per-step issue reporting (v0.6.24) → bms_feedback ────────────────────────
const STEP_ISSUE_TYPES = [
  ['unclear', 'The question is unclear or confusing'],
  ['answer_option', 'An answer option is missing or wrong'],
  ['inaccurate', 'The technical information is inaccurate'],
  ['missing_check', 'A needed check is missing'],
  ['app_problem', 'App problem or other']
];
function renderStepIssueBox(stepId, step) {
  const box = document.createElement('details'); box.className = 'issue-box';
  box.innerHTML = '<summary>⚑ Report an issue with this step</summary><div class="issue-body">' +
    '<div><label>Issue type</label><select data-issue="type">' + STEP_ISSUE_TYPES.map(t => `<option value="${t[0]}">${escapeHtml(t[1])}</option>`).join('') + '</select></div>' +
    '<div><label>What is wrong?</label><textarea data-issue="text" placeholder="Describe what you saw or what is confusing."></textarea></div>' +
    '<div><label>Suggested fix (optional)</label><textarea data-issue="fix" placeholder="Better wording, a missing answer, or a missing check."></textarea></div>' +
    '<div class="app-actions" style="margin-top:0"><button class="app-btn primary" type="button" data-issue-send>Submit report</button></div>' +
    '<div class="issue-status" aria-live="polite"></div></div>';
  box.querySelector('[data-issue-send]').onclick = () => submitStepIssue(box, stepId, step);
  return box;
}
async function submitStepIssue(box, stepId, step) {
  const status = box.querySelector('.issue-status'); status.classList.remove('err');
  const type = box.querySelector('[data-issue="type"]').value;
  const text = box.querySelector('[data-issue="text"]').value.trim();
  const fix = box.querySelector('[data-issue="fix"]').value.trim();
  if (!text) { status.classList.add('err'); status.textContent = 'Describe the issue before submitting.'; return; }
  const typeLabel = (STEP_ISSUE_TYPES.find(t => t[0] === type) || [type, type])[1];
  const rid = cryptoRandom();
  const submittedAt = new Date().toISOString();
  const row = {
    case_id: currentCase.caseId,
    technician_name: currentUser?.name || null,
    technician_email: currentUser?.email || null,
    logic_version: APP_LOGIC_VERSION,
    result_id: `STEP:${stepId}:${rid}`,
    diagnosis_text: step.question || null,
    rating: 'step_issue',
    comment: `[${typeLabel}] ${text}`,
    actual_finding: null,
    suggested_correction: fix || null,
    path: casePath().map(p => ({ stepId: p.stepId, answer: p.answer, nextId: p.nextId })),
    conclusion: { type: 'step_issue', stepId, issueType: type, question: step.question || null, answerOptions: Object.keys(step.answers || {}) },
    was_offline_queued: !navigator.onLine,
    submitted_at: submittedAt
  };
  const record = { id: 'ISS-' + rid, stepId, issueType: type, text, suggestedFix: fix, submittedAt, cloudStatus: 'pending' };
  currentCase.stepIssues = Array.isArray(currentCase.stepIssues) ? currentCase.stepIssues : [];
  currentCase.stepIssues.push(record); saveCaseLocal();
  const done = (msg, toast) => { status.textContent = msg; box.querySelectorAll('textarea').forEach(t => t.value = ''); if (toast) showToast(toast, 'ok'); };
  if (!navigator.onLine) { record.cloudStatus = 'queued'; queueFeedback(row); saveCaseLocal(); done('Saved on this device. It will be sent when you are back online.', 'Issue report queued for sync'); return; }
  try {
    await sbInsertFeedback(row);
    record.cloudStatus = 'submitted'; saveCaseLocal();
    done('Report submitted. Thank you.', 'Issue report submitted');
  } catch (error) {
    const permanent = error.status >= 400 && error.status < 500 && ![408, 429].includes(error.status);
    if (permanent) {
      record.cloudStatus = 'rejected'; record.lastError = String(error.message || error); saveCaseLocal();
      status.classList.add('err'); status.textContent = 'Saved on this device, but the cloud table rejected the report. Tell the app owner: ' + record.lastError.slice(0, 160);
      console.error('Step issue rejected:', error.message);
    } else {
      record.cloudStatus = 'queued'; row.was_offline_queued = true; queueFeedback(row); saveCaseLocal();
      done('Cloud unavailable. Saved on this device and will retry.', 'Issue report queued locally');
    }
  }
}

// Deterministic evidence-based conclusion engine - v0.6.19
function uniqueText(items){ return [...new Set((items||[]).filter(Boolean).map(x=>String(x).trim()).filter(Boolean))]; }
function causeArea(text){
  const t=String(text||'').toLowerCase();
  if(/program|sequence|schedule|setpoint|override|priority|binding|logic|config/.test(t))return 'Programming, configuration, or sequence';
  if(/wire|conductor|termination|polarity|short|ground|cable/.test(t))return 'Field wiring and terminations';
  if(/sensor|transmitter|thermistor|input|measurement|scale|calibr/.test(t))return 'Sensor, input, or measurement chain';
  if(/actuator|damper|valve|linkage|shaft|mechanic|airflow|flow|pressure/.test(t))return 'Mechanical or process condition';
  if(/network|bacnet|mstp|ms\/tp|ethernet|ip |communication|offline/.test(t))return 'Communications and network';
  if(/power|breaker|fuse|transformer|voltage|current|supply/.test(t))return 'Power and electrical supply';
  if(/controller|module|channel|hardware|server/.test(t))return 'Controller or I/O hardware';
  if(/safety|interlock|permissive|smoke|fire|freeze/.test(t))return 'Safety or permissive condition';
  return 'Related equipment or field condition';
}
function branchDiagnosis(nextId){ const n=tree?.steps?.[nextId]; return n?.diagnosis||''; }
function deriveRemainingPossibilities(resultId,primaryArea){
  // Unselected branches are not evidence and may be inapplicable (for example a VFD after No).
  return uniqueText(currentCase.remainingCauseAreas || []).slice(0,5);
}

function isVerificationGap(answer){
  return /unknown|cannot verify|cannot|unavailable|not verified|not available|no accessible|still unknown|unable to verify/i.test(String(answer||''));
}
function activePathStepIds(){
  const ids=new Set(casePath().map(p=>p.stepId));
  if(typeof current==='string')ids.add(current);
  if(currentCase&&currentCase.currentStep)ids.add(currentCase.currentStep);
  return ids;
}
const PHYSICAL_EVIDENCE_STATUSES=['physically_measured','physically_observed','document_confirmed'];
function deriveRecordedFindings(){
  const path=casePath(), onPath=activePathStepIds();
  return (currentCase.evidence||[]).filter(e=>{
    if(!e || !e.statement || e.verificationStatus==='inferred')return false;
    if(e.evidenceType!=='workflow_answer'){
      if(['unverified','unknown'].includes(e.verificationStatus))return false;
      // Evidence entered in an abandoned branch stays in the readings list but does not support this conclusion.
      return !e.relatedStep || onPath.has(e.relatedStep);
    }
    const p=path.find(p=>e.relatedPathId ? p.id===e.relatedPathId : p.stepId===e.relatedStep);
    if(!p || isVerificationGap(p.answer))return false;
    const step=tree?.steps?.[p.stepId];
    // Equipment/protocol/symptom selectors are context, not diagnostic findings.
    if(!step?.answers || !/^(yes|no|normal|correct|present|online|healthy|display is stable)$/i.test(String(p.answer).trim()))return false;
    return true;
  });
}

function deriveUnverifiedConditions(){
  const items=[];
  const supporting=deriveRecordedFindings();
  const recorded=new Set(supporting.map(e=>String(e.statement).trim().toLowerCase()));
  (currentCase.path||[]).forEach(p=>{
    if(isVerificationGap(p.answer))items.push('Check not established: '+(tree?.steps?.[p.stepId]?.question||p.question||p.stepId)+' ('+p.answer+').');
  });
  (currentCase.evidence||[]).forEach(e=>{
    if(e && e.evidenceType!=='workflow_answer' && ['unverified','unknown'].includes(e.verificationStatus) && e.statement && !recorded.has(String(e.statement).trim().toLowerCase()))items.push('Unverified observation: '+e.statement);
  });
  (currentCase.unverifiedConditions||[]).forEach(x=>{if(x && !recorded.has(String(x).trim().toLowerCase()))items.push(x);});
  if(supporting.some(e=>e.evidenceType==='workflow_answer'))items.push('Workflow answers are technician-reported selections; they are not independently verified by the app.');
  return uniqueText(items);
}

function deriveRuledOut(primaryArea){
  // A Yes answer alone cannot rule out an entire cause area.
  return uniqueText(currentCase.ruledOutCauses || []).slice(0,6);
}

// Confidence model v1 (deterministic; shown to the technician with its reasons).
//  - inconclusive result            -> low (the workflow could not establish a cause)
//  - no diagnostic check answered   -> low
//  - 2+ Unknown / unverifiable      -> low
//  - otherwise                      -> moderate (technician-reported answers along a consistent path)
//  - high only when the result names a specific condition, no check was Unknown, and the technician
//    entered a measurement, observation or document confirmation that belongs to this path.
// Measurements stay optional: their absence never forces low, it only prevents high.
function conclusionConfidence(resultId,step,findings){
  const path=casePath();
  const outcome=['specific','area','inconclusive'].includes(step?.outcome_type)?step.outcome_type:'area';
  const checks=findings.filter(e=>e.evidenceType==='workflow_answer').length;
  const physical=findings.filter(e=>e.evidenceType!=='workflow_answer' && PHYSICAL_EVIDENCE_STATUSES.includes(e.verificationStatus)).length;
  const gaps=path.filter(p=>isVerificationGap(p.answer)).length;
  const reasons=[], toRaise=[]; let level='moderate', evidenceAction=false;
  if(outcome==='inconclusive'){
    level='low'; reasons.push('This result means the workflow could not establish a cause, or it needs information that is not available yet.');
    toRaise.push('Obtain the missing identification or evidence listed under Conditions not verified, then repeat the path.');
  } else if(checks<1){
    level='low'; reasons.push('No Yes/No diagnostic check was answered on this path.');
    toRaise.push('Answer the diagnostic checks for this equipment.');
  } else if(gaps>=2){
    level='low'; reasons.push(gaps+' checks were answered Unknown or could not be verified.');
    toRaise.push('Complete the checks that were answered Unknown.');
  } else {
    reasons.push(checks+(checks===1?' diagnostic check':' diagnostic checks')+' answered along a consistent path.');
    if(gaps===1){ reasons.push('1 check was answered Unknown or could not be verified.'); toRaise.push('Complete the check that was answered Unknown.'); }
    if(physical){ reasons.push(physical+(physical===1?' measurement or observation':' measurements or observations')+' entered for this path.'); }
    else { reasons.push('Based on technician-reported answers. No measurement or observation was entered (optional).'); }
    if(outcome==='specific' && gaps===0 && physical>0) level='high';
    else {
      if(outcome==='area'){ reasons.push('The result names a broad area rather than one specific condition, so confidence stays at moderate.'); toRaise.push('Isolate the area further using the recommended action.'); }
      else if(!physical && gaps===0){ toRaise.push('Add a measurement or observation that confirms this condition.'); evidenceAction=true; }
      else if(!physical){ toRaise.push('Add a confirming measurement or observation.'); evidenceAction=true; }
    }
  }
  let summary;
  if(outcome==='inconclusive') summary='The workflow could not establish a cause.';
  else if(checks<1) summary='No Yes/No check was answered on this path.';
  else if(gaps>=2) summary=gaps+' checks were answered Unknown.';
  else summary=checks+(checks===1?' check':' checks')+' answered'+(gaps?', 1 unknown':'')+'; '+(physical?physical+(physical===1?' reading':' readings')+' entered':'no reading entered (optional)')+(outcome==='area'?'. Broad result, so moderate at most.':'.');
  return {level,model:1,outcomeType:outcome,diagnosticChecks:checks,unknownAnswers:gaps,physicalEvidence:physical,reasons,toRaise:toRaise.slice(0,2),evidenceAction,summary};
}

function generateDeterministicConclusion(resultId,step){
  const primaryCause=step?.diagnosis||'Conclusion not available';
  const primaryArea=causeArea(primaryCause);
  const supporting=deriveRecordedFindings();
  const remaining=deriveRemainingPossibilities(resultId,primaryArea);
  const unverified=deriveUnverifiedConditions();
  const ruledOut=deriveRuledOut(primaryArea);
  const basis=conclusionConfidence(resultId,step,supporting); const confidence=basis.level;
  const safetyRestrictions=[];
  if(!safetyReviewComplete())safetyRestrictions.push('Safety review is incomplete. Do not proceed with field work.');
  safetyRestrictions.push('BMS technician work is limited to authorized scope and confirmed circuits at or below 24 VAC and 50 VDC. Higher or unknown exposure requires stop-work and escalation.');
  const conclusion={status:'draft',resultId,primaryCause,primaryCauseArea:primaryArea,confidence,confidenceBasis:basis,
    supportingEvidenceIds:supporting.map(e=>e.id),supportingEvidence:supporting.map(e=>({id:e.id,statement:e.statement,verificationStatus:e.verificationStatus})),
    ruledOutCauses:ruledOut,remainingPossibilities:remaining.length?remaining:['No distinct alternative cause was established by the completed path.'],
    unverifiedConditions:unverified.length?unverified:['No specific missing check was identified from the recorded case data. This is not confirmation that every possible condition was tested.'],
    recommendedNextAction:step?.action||currentCase.recommendedNextAction||'Review the recorded evidence and determine the next authorized action.',
    safetyRestrictions,powraStatus:currentCase.powra?.status||'not-recorded',electricalScopeStatus:'BMS scope acknowledged through safety review',
    technicianNotes:currentCase.conclusion?.technicianNotes||'',generatedAt:new Date().toISOString(),finalizedAt:null,logicVersion:APP_LOGIC_VERSION};
  currentCase.conclusion=conclusion; currentCase.recommendedNextAction=conclusion.recommendedNextAction; saveCaseLocal();
  return conclusion;
}
function listHtml(items,empty){ return `<ul>${(items&&items.length?items:[empty]).map(x=>`<li>${escapeHtml(typeof x==='string'?x:(({'reported':'Technician-reported','physically_measured':'Technician-entered measurement','physically_observed':'Technician-entered observation','document_confirmed':'Document-confirmed'}[x.verificationStatus]||'Recorded')+': '+x.statement))}</li>`).join('')}</ul>`; }
function cbFold(title, count, bodyNode, open, cls) {
  const d = domEl('details', 'cb-fold' + (cls ? ' ' + cls : ''));
  if (open) d.open = true;
  const s = domEl('summary'); s.appendChild(domEl('span', '', title));
  if (count !== null && count !== undefined) s.appendChild(domEl('span', 'cb-count', String(count)));
  d.appendChild(s);
  const b = domEl('div', 'cb-body'); b.appendChild(bodyNode); d.appendChild(b);
  return d;
}
function listNode(items, empty) { const w = document.createElement('div'); w.innerHTML = listHtml(items, empty); return w; }
function whyNode(b) {
  const ul = document.createElement('ul');
  (b.reasons || []).forEach(x => ul.appendChild(domEl('li', '', x)));
  (b.toRaise || []).forEach(x => {
    const li = domEl('li');
    if (b.evidenceAction && /^Add (a )?(confirming )?measurement/i.test(x)) {
      const t = domEl('button', 'tip-link', 'To raise it: ' + x + ' →'); t.type = 'button';
      t.setAttribute('data-evidence-tip', ''); t.dataset.openerKey = 'evidence-tip'; t.onclick = openEvidenceEntry; li.appendChild(t);
    } else li.textContent = 'To raise it: ' + x;
    ul.appendChild(li);
  });
  return ul;
}
function renderConclusionBox(c) {
  const box = domEl('section', 'conclusion-box');
  const b = c.confidenceBasis || {};
  const level = ['low', 'moderate', 'high'].includes(c.confidence) ? c.confidence : 'low';
  const head = domEl('div', 'conclusion-head');
  head.appendChild(domEl('strong', '', 'Evidence-based draft conclusion'));
  head.appendChild(domEl('span', 'confidence-pill ' + level, level + ' confidence'));
  box.appendChild(head);
  const cause = domEl('div', 'cb-cause');
  cause.appendChild(domEl('span', '', 'Primary likely cause'));
  cause.appendChild(domEl('strong', '', c.primaryCause));
  box.appendChild(cause);
  if (b.summary) box.appendChild(domEl('p', 'cb-why', b.summary));
  box.appendChild(renderAddEvidenceButton());
  const conditions = (c.unverifiedConditions || []).filter(x => !/^No specific missing check/.test(String(x)));
  box.appendChild(cbFold('Conditions not verified', conditions.length, listNode(c.unverifiedConditions, 'No unverified condition was identified.'), true, 'conclusion-caution'));
  if (c.confidenceBasis) box.appendChild(cbFold('Why this confidence', null, whyNode(b), false));
  box.appendChild(cbFold('Recorded findings', (c.supportingEvidence || []).length, listNode(c.supportingEvidence, 'No diagnostic finding was recorded.'), false));
  box.appendChild(cbFold('Ruled-out cause areas', (c.ruledOutCauses || []).length, listNode(c.ruledOutCauses, 'No cause area was deterministically ruled out.'), false));
  const remaining = (c.remainingPossibilities || []).filter(x => !/^No distinct alternative cause/.test(String(x)));
  box.appendChild(cbFold('Remaining possibilities', remaining.length, listNode(c.remainingPossibilities, 'No remaining possibility was identified.'), false));
  box.appendChild(cbFold('Safety and authorization restrictions', (c.safetyRestrictions || []).length, listNode(c.safetyRestrictions, 'Follow approved site safety procedures.'), false, 'conclusion-caution'));
  box.appendChild(domEl('div', 'cb-status', 'Draft conclusion. POWRA: ' + c.powraStatus + '. Generated ' + new Date(c.generatedAt).toLocaleString()+ '.'));
  return box;
}
// Final-resolution feedback - v0.6.21
function feedbackNeedsDetails(rating){ return ['partial','incorrect','unable_to_verify'].includes(rating); }
function feedbackLabel(rating){ return ({correct:'Yes, the conclusion was correct',partial:'Partially, more checks were needed',incorrect:'No, the conclusion was incorrect',unable_to_verify:'Unable to verify the conclusion',skipped:'Skipped'})[rating]||rating; }
function renderResolutionFeedback(resultId,step){
  const existing=currentCase.feedback?.resultId===resultId?currentCase.feedback:null;
  const box=document.createElement('section');box.className='feedback-box';
  box.innerHTML=`<h3>Optional resolution feedback</h3><p>Did this troubleshooting path help identify the issue?</p>
    <div class="feedback-options">
      <label class="feedback-option"><input type="radio" name="resolution-feedback" value="correct"><span>Yes, the conclusion was correct</span></label>
      <label class="feedback-option"><input type="radio" name="resolution-feedback" value="partial"><span>Partially, more checks were needed</span></label>
      <label class="feedback-option"><input type="radio" name="resolution-feedback" value="incorrect"><span>No, the conclusion was incorrect</span></label>
      <label class="feedback-option"><input type="radio" name="resolution-feedback" value="unable_to_verify"><span>Unable to verify the conclusion</span></label>
    </div>
    <div class="feedback-details">
      <div class="feedback-field"><label>Technician comment</label><textarea data-feedback="comment" placeholder="What was helpful, confusing, or missing?"></textarea></div>
      <div class="feedback-field"><label>What was actually found</label><textarea data-feedback="actualFinding" placeholder="Describe the confirmed field finding, if known."></textarea></div>
      <div class="feedback-field"><label>Suggested correction or missing check</label><textarea data-feedback="suggestedCorrection" placeholder="Suggest a better question, route, note, or resolution."></textarea></div>
    </div>
    <div class="feedback-actions"><button class="app-btn primary" type="button">Submit feedback</button><button class="app-btn" type="button" data-skip>Skip feedback</button></div>
    <div class="feedback-status" aria-live="polite"></div>`;
  const details=box.querySelector('.feedback-details'),status=box.querySelector('.feedback-status');
  if(existing){
    const radio=box.querySelector(`input[value="${existing.rating}"]`);if(radio)radio.checked=true;
    ['comment','actualFinding','suggestedCorrection'].forEach(k=>{const el=box.querySelector(`[data-feedback="${k}"]`);if(el)el.value=existing[k]||'';});
    details.classList.toggle('show',feedbackNeedsDetails(existing.rating));status.textContent=existing.cloudStatus==='submitted'?`Submitted: ${feedbackLabel(existing.rating)}.`:`Saved: ${feedbackLabel(existing.rating)}.`;if(existing.cloudStatus==='submitted')box.classList.add('submitted');
  }
  box.querySelectorAll('input[name="resolution-feedback"]').forEach(r=>r.onchange=()=>details.classList.toggle('show',feedbackNeedsDetails(r.value)));
  box.querySelector('.app-btn.primary').onclick=()=>submitResolutionFeedback(box,resultId,step,false);
  box.querySelector('[data-skip]').onclick=()=>submitResolutionFeedback(box,resultId,step,true);
  return box;
}
async function submitResolutionFeedback(box,resultId,step,skip=false){
  if(currentCase.feedback?.resultId===resultId&&currentCase.feedback?.cloudStatus==='submitted'){box.querySelector('.feedback-status').textContent='Feedback was already submitted for this resolution.';box.classList.add('submitted');return;}
  const rating=skip?'skipped':box.querySelector('input[name="resolution-feedback"]:checked')?.value;
  const status=box.querySelector('.feedback-status'); if(!rating){status.textContent='Choose an option or select Skip feedback.';return;}
  const get=k=>(box.querySelector(`[data-feedback="${k}"]`)?.value||'').trim();
  const feedback={id:currentCase.feedback?.resultId===resultId?currentCase.feedback.id:'FB-'+cryptoRandom(),resultId,rating,comment:get('comment'),actualFinding:get('actualFinding'),suggestedCorrection:get('suggestedCorrection'),submittedAt:new Date().toISOString(),logicVersion:APP_LOGIC_VERSION,cloudStatus:skip?'skipped':'pending'};
  currentCase.feedback=feedback;saveCaseLocal();
  if(skip){status.textContent='Feedback skipped for this resolution.';return;}
  const row={case_id:currentCase.caseId,technician_name:currentUser?.name||null,technician_email:currentUser?.email||null,logic_version:APP_LOGIC_VERSION,result_id:resultId,diagnosis_text:step?.diagnosis||null,rating,comment:feedback.comment||null,actual_finding:feedback.actualFinding||null,suggested_correction:feedback.suggestedCorrection||null,path:currentCase.path||[],conclusion:currentCase.conclusion||{},was_offline_queued:!navigator.onLine,submitted_at:feedback.submittedAt};
  if(!navigator.onLine){queueFeedback(row);status.textContent='Saved locally. Feedback will sync when online.';showToast('Feedback queued for sync','ok');return;}
  try{
    const result=await sbInsertFeedback(row);
    currentCase.feedback.cloudStatus='submitted';currentCase.feedback.cloudResult=result.status;saveCaseLocal();
    status.textContent=result.status==='duplicate'?'Feedback was already submitted for this resolution.':'Feedback submitted. Thank you.';
    box.classList.add('submitted');showToast(result.status==='duplicate'?'Feedback already submitted':'Feedback submitted','ok');
  } catch(error){console.error('Feedback save failed; queued locally:',error);row.was_offline_queued=true;currentCase.feedback.cloudStatus='queued';saveCaseLocal();queueFeedback(row);status.textContent='Cloud unavailable. Feedback saved locally for retry.';showToast('Feedback queued locally','err');}
}
// ─── Gemini Core Placeholders ─────────────────────────────────────────────────
// ─── Gemini AI ────────────────────────────────────────────────────────────────
function geminiWelcome() {
  const step = tree ? tree.steps[current] : null;
  const ctx = step?.question || step?.diagnosis || 'starting troubleshoot';
  geminiAddMsg('ai', `Hi ${currentUser ? currentUser.name.split(' ')[0] : 'there'}! I'm your BMS Copilot. You're currently at: "${ctx}". Ask me anything or use the quick buttons below.`);
  renderQuickBtns();
}

function renderQuickBtns() {
  const el = document.getElementById('gem-quick-btns');
  if (!el) return;
  el.innerHTML = '';
  const btns = [
    { label: '💡 Next step', prompt: 'Based on my troubleshooting path so far, what should I check next and why?' },
    { label: '📋 Summarize', prompt: 'Summarize my troubleshooting session so far and what the findings indicate.' },
    { label: '❓ Explain', prompt: 'Explain why the current step matters in BMS troubleshooting and what I should look for.' },
    { label: '⚡ Common mistakes', prompt: 'What are the most common mistakes technicians make at this stage of BMS troubleshooting?' },
  ];
  btns.forEach(b => {
    const btn = document.createElement('button');
    btn.className = 'gem-quick-btn';
    btn.textContent = b.label;
    btn.onclick = () => geminiAsk(b.prompt);
    el.appendChild(btn);
  });
}

function geminiContext() {
  const step = tree ? tree.steps[current] : null;
  const pathStr = casePath().map(h => `Q: "${tree.steps[h.stepId]?.question || h.stepId}" → A: "${h.answer}"`).join('\n');
  const resultInfo = step?.diagnosis ? `\nDiagnosis reached: "${step.diagnosis}"\nRecommended action: "${step.action || 'N/A'}"` : '';
  return `You are an expert BMS (Building Management System) field technician assistant helping a technician diagnose an issue.

Technician: ${currentUser?.name || 'Unknown'}
Current step question: "${step?.question || step?.diagnosis || current}"

Troubleshooting path taken so far:
${pathStr || '(just started — no steps taken yet)'}${resultInfo}

Structured case state: ${JSON.stringify(caseForAI())}
VFD involvement confirmed by the completed path: ${casePath().some(p=>p.stepId==='q565'&&p.answer==='Yes') ? 'yes' : 'not confirmed'}.
Do not introduce VFD-specific checks unless involvement is confirmed or the technician explicitly identifies a VFD. Nearby VFDs count only when identified. Unselected branches are not findings.

Use the deterministic current question as the routing authority. Distinguish reported values from physical observations and measurements. If the user's answer does not satisfy the current question, ask one concise clarification. Be concise and practical. Plain language. If listing steps, number them. Default to concise, practical answers, but when the technician asks for detail, provide a complete detailed explanation. Never stop mid-sentence merely to stay concise.`;
}

function caseForAI(){
  // Technician email and internal bookkeeping are not sent to the AI service.
  const c = JSON.parse(JSON.stringify(currentCase || {}));
  delete c.technician; delete c.loggedKeys; delete c.stepIssues;
  if (c.powra) { delete c.powra.technicianName; delete c.powra.technicianEmail; }
  if (c.safetyReview) { delete c.safetyReview.technicianName; delete c.safetyReview.technicianEmail; }
  return c;
}
function geminiRequestId(){ return 'AI-'+Date.now().toString(36).toUpperCase()+'-'+cryptoRandom(); }
function sleep(ms){ return new Promise(resolve=>setTimeout(resolve,ms)); }
function extractGeminiReply(data){ return data?.candidates?.[0]?.content?.parts?.map(p=>p.text||'').join('') || ''; }
function setCopilotStatus(el,text,isError=false){ el.textContent=text; el.style.color=isError?'var(--red)':'var(--text-dim)'; el.style.fontStyle='italic'; }
function addRetryButton(el,userText){
  const b=document.createElement('button'); b.className='gem-quick-btn'; b.textContent='Try again'; b.style.marginTop='7px';
  b.onclick=()=>{ el.remove(); geminiAsk(userText); }; el.appendChild(document.createElement('br')); el.appendChild(b);
}
async function callCopilot(contents, requestId, attempt, continuationText='', onChunk=null, continuationNumber=0) {
  const controller=new AbortController();
  const timer=setTimeout(()=>controller.abort(), 120000);
  const bodyContents=contents.slice();
  if(continuationText){
    bodyContents.push({role:'model',parts:[{text:continuationText}]});
    bodyContents.push({role:'user',parts:[{text:'Continue exactly where the prior answer stopped. Do not repeat prior text. Complete the answer and end naturally.'}]});
  }
  try{
    const res=await fetch(`${SB_URL}/functions/v1/ai-chat`,{
      method:'POST', signal:controller.signal,
      headers:{'Content-Type':'application/json','Authorization':`Bearer ${SB_KEY}`},
      body:JSON.stringify({contents:bodyContents,generationConfig:{temperature:0.5,maxOutputTokens:4096,thinkingConfig:{thinkingBudget:256}},requestId,attempt,continuationNumber,stream:true})
    });
    if(!res.ok){const t=await res.text();let d={};try{d=JSON.parse(t)}catch{};throw new Error(d.error?.message||d.error||`HTTP ${res.status}`);}
    const contentType=(res.headers.get('content-type')||'').toLowerCase();
    if(contentType.includes('application/json')){
      const data=await res.json();
      const reply=extractGeminiReply(data);
      const finishReason=data?.candidates?.[0]?.finishReason||'UNKNOWN';
      if(!reply)throw new Error(`AI returned JSON without content (${finishReason})`);
      if(onChunk)onChunk(reply);
      return {text:reply,finishReason};
    }
    if(!res.body)throw new Error('Streaming response body unavailable');
    const reader=res.body.getReader(),decoder=new TextDecoder();
    let buffer='',reply='',finishReason='';
    const processEvent=(event)=>{
      for(const line of event.split(/\r?\n/)){
        if(!line.startsWith('data:'))continue;
        const payload=line.slice(5).trim();
        if(!payload||payload==='[DONE]')continue;
        try{
          const data=JSON.parse(payload);
          const chunk=extractGeminiReply(data);
          const reason=data?.candidates?.[0]?.finishReason||'';
          if(reason)finishReason=reason;
          if(chunk){reply+=chunk;if(onChunk)onChunk(chunk);}
        }catch(_){}
      }
    };
    while(true){
      const {value,done}=await reader.read();
      if(done)break;
      buffer+=decoder.decode(value,{stream:true});
      const events=buffer.split(/\r?\n\r?\n/);
      buffer=events.pop()||'';
      events.forEach(processEvent);
    }
    buffer+=decoder.decode();
    if(buffer.trim())processEvent(buffer);
    if(!reply)throw new Error(`AI stream ended without content (${finishReason||'NO_FINISH_REASON'})`);
    return {text:reply,finishReason:finishReason||'UNKNOWN'};
  } finally {clearTimeout(timer);}
}
async function geminiAsk(userText) {
  if (!userText.trim()) return;
  setCopilotOpen(true);
  geminiAddMsg('user', userText);
  document.getElementById('gem-input').value = '';
  const typingEl = geminiAddMsg('ai', 'Connecting…');
  const messageIndex=geminiMessages.length-1;
  const sendBtn=document.getElementById('gem-send'); if(sendBtn)sendBtn.disabled=true;
  const contents=[
    {role:'user',parts:[{text:geminiContext()}]},
    {role:'model',parts:[{text:'Understood. I will provide a complete answer and follow the requested level of detail.'}]}
  ];
  geminiMessages.slice(0,-2).forEach(m=>contents.push({role:m.role==='user'?'user':'model',parts:[{text:m.text}]}));
  contents.push({role:'user',parts:[{text:userText}]});
  const requestId=geminiRequestId();
  let partial='',lastError=null,continuationNumber=0;
  try{
    while(continuationNumber<=2){
      let completedThisSegment=false;
      for(let attempt=1;attempt<=3;attempt++){
        try{
          const continuing=continuationNumber>0;
          setCopilotStatus(typingEl, continuing?`Response reached its token limit. Continuing… (${continuationNumber}/2)`:(attempt===1?'Generating…':`Connection interrupted. Retrying… (${attempt}/3)`));
          console.info('[Copilot]',{requestId,attempt,continuationNumber,state:'start'});
          let attemptText='';
          const result=await callCopilot(contents,requestId,attempt,partial,(chunk)=>{
            attemptText+=chunk;
            typingEl.textContent=partial+(partial&&attemptText?'\n':'')+attemptText;
            typingEl.style.color=''; typingEl.style.fontStyle='';
            const box=document.getElementById('gem-messages'); box.scrollTop=box.scrollHeight;
          },continuationNumber);
          partial+=(partial?'\n':'')+result.text;
          geminiMessages[messageIndex].text=partial;
          console.info('[Copilot]',{requestId,attempt,continuationNumber,state:'segment_complete',finishReason:result.finishReason,chars:partial.length});
          if(result.finishReason==='MAX_TOKENS'){
            continuationNumber++;
            completedThisSegment=true;
            break;
          }
          typingEl.textContent=partial;
          console.info('[Copilot]',{requestId,state:'complete',finishReason:result.finishReason,chars:partial.length});
          return;
        }catch(e){
          lastError=e;
          console.warn('[Copilot]',{requestId,attempt,continuationNumber,state:'failed',error:e.message});
          if(attempt<3){await sleep((750*Math.pow(2,attempt-1))+Math.floor(Math.random()*250));continue;}
        }
      }
      if(!completedThisSegment)throw lastError||new Error('Copilot request failed');
    }
    typingEl.textContent=`${partial}\n\n⚠ The response reached the maximum continuation limit. Select Try again if more detail is needed.`;
    geminiMessages[messageIndex].text=partial;
    addRetryButton(typingEl,userText);
  }catch(e){
    console.error('[Copilot] final failure',{requestId,error:e.message});
    typingEl.textContent=partial?`${partial}\n\n⚠ Response interrupted. You can try again.`:`⚠ Copilot could not complete the response: ${e.message}`;
    typingEl.style.color=partial?'':'var(--red)'; typingEl.style.fontStyle='';
    geminiMessages[messageIndex].text=partial;
    addRetryButton(typingEl,userText);
  }finally{if(sendBtn)sendBtn.disabled=false;}
}
function geminiSend() {
  const val = document.getElementById('gem-input').value.trim();
  if (val) geminiAsk(val);
}

document.addEventListener('keydown', e => {
  if (e.key === 'Enter' && document.activeElement === document.getElementById('gem-input')) {
    e.preventDefault();
    geminiSend();
  }
});

function geminiAddMsg(role, text) {
  const el = document.createElement('div');
  el.className = `gem-msg ${role}`;
  el.textContent = text;
  const container = document.getElementById('gem-messages');
  container.appendChild(el);
  container.scrollTop = container.scrollHeight;
  geminiMessages.push({ role, text });
  return el;
}

// Structured troubleshooting session, evidence, documents, and voice
const CASE_STORAGE_KEY = 'bmsTroubleshooter.activeCase.v1';
function newCase() {
  return { caseId:'CASE-'+new Date().toISOString().replace(/[-:TZ.]/g,'').slice(0,14)+'-'+cryptoRandom(), status:'active', createdAt:new Date().toISOString(), updatedAt:new Date().toISOString(), technician:null, equipment:{tag:'',type:'',manufacturer:'',model:'',controllerModel:'',servingEquipment:''}, reportedIssue:'', currentStep:null, path:[], evidence:[], documents:[], ruledOutCauses:[], remainingCauseAreas:[], recommendedNextAction:'', conclusion:null, feedback:null };
}
let currentCase;
try { currentCase = JSON.parse(localStorage.getItem(CASE_STORAGE_KEY)) || newCase(); } catch { currentCase = newCase(); }

function getNested(obj,path){ return path.split('.').reduce((o,k)=>o?.[k],obj); }
function setNested(obj,path,value){ const parts=path.split('.'); const last=parts.pop(); const target=parts.reduce((o,k)=>o[k]||(o[k]={}),obj); target[last]=value; }
function saveCaseLocal(){ currentCase.updatedAt=new Date().toISOString(); localStorage.setItem(CASE_STORAGE_KEY,JSON.stringify(currentCase)); }
function evidenceStatus(answer){ const a=String(answer).toLowerCase(); return /unknown|not |cannot|no /.test(a)?'unverified':'reported'; }
function recordTreeAnswer(stepId,step,answer,nextId){
  if(!currentCase) currentCase=newCase();
  currentCase.currentStep=nextId;
  currentCase.conclusion=null; currentCase.feedback=null;
  const pathId='PS-'+cryptoRandom();
  currentCase.path.push({id:pathId,stepId,question:step.question||stepId,answer,nextId,timestamp:new Date().toISOString()});
  currentCase.evidence.push({id:'EV-'+cryptoRandom(),statement:`${step.question} Answer: ${answer}`,evidenceType:'workflow_answer',verificationStatus:evidenceStatus(answer),source:'technician_selection',relatedStep:stepId,relatedPathId:pathId,timestamp:new Date().toISOString()});
  saveCaseLocal(); renderEvidence();
}
function cryptoRandom(){ return (globalThis.crypto?.randomUUID?.()||Math.random().toString(36).slice(2)).slice(0,8).toUpperCase(); }
// v0.6.29: one code path for every place a technician can enter a reading or observation.
function addEvidenceEntry({finding, value, units, location, relatedStep}) {
  finding = String(finding || '').trim(); value = String(value || '').trim(); units = String(units || '').trim(); location = String(location || '').trim();
  if (!finding) return false;
  const step = relatedStep || current || null;
  const statement = [finding, value, units, location && `at ${location}`].filter(Boolean).join(' ');
  currentCase.evidence.push({id:'EV-'+cryptoRandom(), statement, finding, evidenceType:value?'physical_measurement':'physical_observation', value:value||null, units:units||null, location:location||null, verificationStatus:value?'physically_measured':'physically_observed', source:'technician_entry', relatedStep:step, relatedQuestion:(step && tree?.steps?.[step]?.question) || null, timestamp:new Date().toISOString()});
  saveCaseLocal(); afterEvidenceChange();
  return true;
}
function stepLabel(id) { const s = tree?.steps?.[id]; return s ? (s.question || s.diagnosis || id) : (id || 'Not started'); }
// Opens the readings drawer with the Finding field focused. Name kept so the confidence tip and the Add button still work.
function openEvidenceEntry(e) { openCaseDrawer('readings', { opener: e && e.currentTarget ? e.currentTarget : document.activeElement }); }
function renderAddEvidenceButton() {
  const b = document.createElement('button'); b.type = 'button'; b.className = 'add-evidence-btn'; b.dataset.openerKey = 'add-evidence';
  b.textContent = '＋ Add measurement or observation';
  b.onclick = openEvidenceEntry;
  return b;
}
function renderReadingBox(stepId, step) {
  const sr = step.suggested_reading || null;
  const baseFinding = sr ? String(sr.finding || '') : '';
  const baseUnits = sr ? String(sr.units || '') : '';
  const box = document.createElement('details');
  box.className = 'reading-box' + (sr ? ' suggested' : '');
  if (sr) box.open = true;
  box.innerHTML = '<summary>＋ Record a reading' + (sr ? '' : ' or observation') + ' (optional)</summary><div class="reading-body">' +
    '<div class="reading-hint"></div>' +
    '<div class="reading-grid">' +
    '<div class="wide"><label>Finding</label><input data-reading="finding" placeholder="e.g. Loop current"></div>' +
    '<div><label>Value</label><input data-reading="value" inputmode="decimal" placeholder="e.g. 12.4"></div>' +
    '<div><label>Units</label><input data-reading="units" placeholder="e.g. mA"></div>' +
    '<div class="wide"><label>Location</label><input data-reading="location" placeholder="e.g. At controller terminals"></div>' +
    '</div>' +
    '<div class="app-actions" style="margin-top:0"><button class="app-btn primary" type="button" data-reading-add>Add reading</button></div>' +
    '<div class="issue-status" aria-live="polite"></div></div>';
  box.querySelector('.reading-hint').textContent = sr
    ? 'Optional. Enter what you measured. Change the finding or units if you measured something else.'
    : 'Optional. A value is saved as a measurement; no value is saved as an observation.';
  const get = k => box.querySelector('[data-reading="' + k + '"]');
  const reset = () => { get('finding').value = baseFinding; get('value').value = ''; get('units').value = baseUnits; get('location').value = ''; };
  reset();
  const status = box.querySelector('.issue-status');
  const refreshCount = () => { const n = (currentCase.evidence || []).filter(e => e.relatedStep === stepId && e.evidenceType !== 'workflow_answer').length; if (n) status.textContent = n + (n === 1 ? ' reading' : ' readings') + ' recorded at this step.'; };
  refreshCount();
  box.querySelector('[data-reading-add]').onclick = () => {
    status.classList.remove('err');
    if (!addEvidenceEntry({ finding: get('finding').value, value: get('value').value, units: get('units').value, location: get('location').value, relatedStep: stepId })) {
      status.classList.add('err'); status.textContent = 'Enter a finding before adding.'; return;
    }
    reset();
    refreshCount(); showToast('Reading recorded for this step', 'ok');
  };
  return box;
}
function renderEvidence(){
  if(!currentCase) return;
  renderCaseCard();
  renderDrawer();
  renderDocuments();
}
function escapeHtml(v){return String(v??'').replace(/[&<>"]/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c]));}
function setWorkspace(view){
  closeCaseMenu(); closeCaseDrawer();
  document.body.classList.remove('view-diagnose','view-documents','view-copilot');
  document.body.classList.add('view-'+view);
  document.querySelectorAll('.workspace-tab').forEach(b=>b.classList.toggle('active',b.dataset.view===view));
  if(view==='documents'){ renderDocuments(); if(navigator.onLine)loadDocumentLibrary(); }
  window.scrollTo({top:0,behavior:'smooth'});
}
function resetCase(){ if(!confirm('Start a new case? The current local case will be replaced.'))return; currentCase=normalizeCase(newCase()); if(tree){current=tree.start;currentCase.currentStep=current;} saveCaseLocal();renderEvidence();render(); }
function caseSummary(){ const facts=currentCase.evidence.map(e=>`- [${e.verificationStatus}] ${e.statement}`).join('\n')||'- None recorded'; const c=currentCase.conclusion; const conclusion=c?`\n\nDRAFT CONCLUSION\nPrimary likely cause: ${c.primaryCause}\nConfidence: ${c.confidence}${c.confidenceBasis?` (${c.confidenceBasis.reasons.join(' ')})`:''}\nRemaining possibilities:\n- ${c.remainingPossibilities.join('\n- ')}\nConditions not verified:\n- ${c.unverifiedConditions.join('\n- ')}\nRecommended next action: ${c.recommendedNextAction}`:''; return `${currentCase.caseId}\nEquipment: ${currentCase.equipment.tag||'Unknown'} ${currentCase.equipment.type||''}\nIssue: ${currentCase.reportedIssue||'Not entered'}\nCurrent step: ${currentCase.currentStep||current||'Not started'}\n\nEvidence:\n${facts}${conclusion}`; }
async function copySummary(){ try{await navigator.clipboard.writeText(caseSummary());showToast('Summary copied','ok');}catch{showToast('Copy failed','err');} }
function exportCase(){ const blob=new Blob([JSON.stringify(currentCase,null,2)],{type:'application/json'}); const a=document.createElement('a');a.href=URL.createObjectURL(blob);a.download=`${currentCase.caseId}.json`;a.click();setTimeout(()=>URL.revokeObjectURL(a.href),1000); }
const DOCUMENT_FUNCTION_URL=SB_URL+'/functions/v1/document-library';
const DOCUMENT_ALLOWED_TYPES=['application/pdf','image/jpeg','image/png','image/webp'];
const DOCUMENT_MAX_BYTES=20*1024*1024;
// Files are read and encoded in 3 MB pieces. 3 MB is a multiple of 3 bytes, so the pieces join into one valid base64 string
// without padding, and the browser never has to hold the whole file as one giant string.
const DOCUMENT_BASE64_CHUNK=3*1024*1024;
const DOCUMENT_UPLOAD_TIMEOUT_MS=5*60*1000;
function formatBytes(n){ n=Number(n)||0; return n>=1048576 ? (n/1048576).toFixed(1).replace(/\.0$/,'')+' MB' : Math.max(1,Math.round(n/1024))+' KB'; }
(function showDocumentLimit(){ const el=document.getElementById('doc-limit-text'); if(el)el.textContent=formatBytes(DOCUMENT_MAX_BYTES); })();
async function documentFunction(action,payload={}){
  const res=await fetch(DOCUMENT_FUNCTION_URL,{method:'POST',headers:{'Content-Type':'application/json','Authorization':`Bearer ${SB_KEY}`,'apikey':SB_KEY},body:JSON.stringify({action,technicianName:currentUser?.name||'',technicianEmail:currentUser?.email||'',caseId:currentCase?.caseId||'',...payload})});
  const text=await res.text();let data={};try{data=JSON.parse(text)}catch{data={error:text||`HTTP ${res.status}`};}
  if(!res.ok)throw new Error(data.error||`Document service HTTP ${res.status}`);return data;
}
async function loadDocumentLibrary(showAll=false){
  const list=document.getElementById('doc-library-list'),status=document.getElementById('doc-library-status');if(!list||!status)return;
  if(!navigator.onLine){status.textContent='Offline: document search and private file access require a connection.';return;}
  const query=showAll?'':(document.getElementById('doc-search')?.value||'').trim();const contentType=document.getElementById('doc-type')?.value||'';
  status.textContent='Loading private document library...';list.innerHTML='';
  try{const data=await documentFunction('list',{query,contentType});renderDocumentLibrary(data.documents||[]);status.textContent=`${(data.documents||[]).length} document(s) found in the private library.`;}
  catch(error){console.error('Document library search failed',error);status.textContent='Document library unavailable: '+error.message;}
}
function renderDocumentLibrary(docs){
  const el=document.getElementById('doc-library-list');if(!el)return;el.innerHTML='';
  if(!docs.length){el.innerHTML='<div class="empty-state">No matching private documents were found.</div>';return;}
  docs.forEach(d=>{const card=document.createElement('div');card.className='doc-card';card.innerHTML=`<strong>${escapeHtml(d.name)}</strong><span class="doc-cloud-badge">PRIVATE CLOUD</span><div class="evidence-meta"><span>${Math.max(1,Math.round((d.size||0)/1024))} KB</span><span>${escapeHtml(d.contentType||'unknown type')}</span><span>${d.updatedAt?new Date(d.updatedAt).toLocaleString():''}</span></div><div class="doc-card-actions"><button class="app-btn primary" type="button" data-open>Open</button><button class="app-btn" type="button" data-attach>Attach to case</button></div>`;
    card.querySelector('[data-open]').onclick=()=>openCloudDocument(d.path,d.name);card.querySelector('[data-attach]').onclick=()=>attachCloudDocument(d);el.appendChild(card);});
}
async function openCloudDocument(path,name){
  if(!navigator.onLine)return showToast('Internet connection required to open private documents','err');
  const tab=window.open('about:blank','_blank');
  try{const data=await documentFunction('open',{path,name});if(tab)tab.location=data.signedUrl;else location.href=data.signedUrl;showToast('Private document opened','ok');}
  catch(error){if(tab)tab.close();showToast('Document open failed: '+error.message,'err');}
}
async function attachCloudDocument(d){
  if(!(currentCase.documents||[]).some(x=>x.path===d.path))currentCase.documents.push({id:d.id||'DOC-'+cryptoRandom(),name:d.name,path:d.path,type:d.contentType,size:d.size||0,sourceType:'SUPABASE DOCUMENT',modelMatch:'Unconfirmed',revision:'Unconfirmed',addedAt:new Date().toISOString(),cloud:true});
  saveCaseLocal();renderDocuments();
  try{await documentFunction('attach',{path:d.path,name:d.name,documentId:d.id||null});showToast('Document attached to active case','ok');}catch(error){showToast('Attached locally; cloud audit unavailable','err');}
}
function fileToBase64Parts(file){
  const parts=[];
  const readSlice=(blob)=>new Promise((resolve,reject)=>{const r=new FileReader();r.onload=()=>{const s=String(r.result);resolve(s.slice(s.indexOf(',')+1));};r.onerror=()=>reject(r.error||new Error('The file could not be read'));r.readAsDataURL(blob);});
  return (async()=>{ for(let off=0;off<file.size;off+=DOCUMENT_BASE64_CHUNK){ parts.push(await readSlice(file.slice(off,Math.min(off+DOCUMENT_BASE64_CHUNK,file.size)))); } return parts; })();
}
function documentHttpError(status,serverMessage){
  const msg=String(serverMessage||'').trim();
  if(status===413)return new Error('The document service rejected the file as too large'+(msg?' ('+msg+')':'')+'. Ask the app owner to check the upload limits.');
  if([502,503,504,546].includes(status))return new Error('The document service timed out or ran out of resources on this file (HTTP '+status+'). Try again, or use a smaller file.');
  return new Error(msg||('Document service HTTP '+status));
}
// Uploads with progress. fetch() cannot report upload progress, so this one action uses XMLHttpRequest.
function sendDocumentUpload(meta,parts,onProgress){
  return new Promise((resolve,reject)=>{
    const head=JSON.stringify({action:'upload',technicianName:currentUser?.name||'',technicianEmail:currentUser?.email||'',caseId:currentCase?.caseId||'',...meta});
    const body=new Blob([head.slice(0,-1),',"contentBase64":"',...parts,'"}'],{type:'application/json'});
    const xhr=new XMLHttpRequest();
    xhr.open('POST',DOCUMENT_FUNCTION_URL);
    xhr.setRequestHeader('Content-Type','application/json');xhr.setRequestHeader('Authorization','Bearer '+SB_KEY);xhr.setRequestHeader('apikey',SB_KEY);
    xhr.timeout=DOCUMENT_UPLOAD_TIMEOUT_MS;
    xhr.upload.onprogress=e=>{ if(e.lengthComputable&&onProgress)onProgress(e.loaded/e.total,'sending'); };
    xhr.upload.onload=()=>{ if(onProgress)onProgress(1,'saving'); };
    xhr.onload=()=>{
      let data={};try{data=JSON.parse(xhr.responseText);}catch{data={error:xhr.responseText||('HTTP '+xhr.status)};}
      if(xhr.status>=200&&xhr.status<300)resolve(data);else reject(documentHttpError(xhr.status,data&&data.error));
    };
    xhr.onerror=()=>reject(new Error('Connection lost during the upload. Check your signal and try again.'));
    xhr.ontimeout=()=>reject(new Error('The upload timed out. Try again on a stronger connection.'));
    xhr.onabort=()=>reject(new Error('The upload was cancelled.'));
    xhr.send(body);
  });
}
async function attachDocuments(files){
  const status=document.getElementById('doc-upload-status'),input=document.getElementById('doc-upload');
  if(!navigator.onLine){if(status)status.textContent='Offline: reconnect before uploading permanent documents.';return;}
  if(input)input.disabled=true;
  try{
    for(const file of [...files]){
      if(!DOCUMENT_ALLOWED_TYPES.includes(file.type)){showToast(`${file.name}: unsupported file type`,'err');continue;}
      if(!file.size){showToast(`${file.name}: the file is empty`,'err');continue;}
      if(file.size>DOCUMENT_MAX_BYTES){const lim=formatBytes(DOCUMENT_MAX_BYTES),sz=formatBytes(file.size)===lim?'just over '+lim:formatBytes(file.size);const m=`${file.name} is ${sz}. The limit is ${lim}.`;if(status)status.textContent=m;showToast(m,'err');continue;}
      const label=`${file.name} (${formatBytes(file.size)})`;
      try{
        if(status)status.textContent=`Preparing ${label}...`;
        const parts=await fileToBase64Parts(file);
        const data=await sendDocumentUpload({name:file.name,contentType:file.type,size:file.size},parts,(p,state)=>{if(status)status.textContent=state==='saving'?`Saving ${label} to the private library...`:`Uploading ${label}... ${Math.min(99,Math.round(p*100))}%`;});
        const d=data.document;
        if(!(currentCase.documents||[]).some(x=>x.path===d.path))currentCase.documents.push({id:d.id||'DOC-'+cryptoRandom(),name:d.name,path:d.path,type:d.contentType,size:d.size,sourceType:'SUPABASE DOCUMENT',modelMatch:'Unconfirmed',revision:'Unconfirmed',addedAt:new Date().toISOString(),cloud:true});
        saveCaseLocal();renderDocuments();if(status)status.textContent=`Uploaded ${file.name}.`;showToast('Document uploaded and attached','ok');
      }catch(error){console.error('Document upload failed',error);if(status)status.textContent=`Upload failed: ${error.message}`;showToast('Document upload failed','err');}
    }
  }finally{
    if(input){input.disabled=false;input.value='';}
    loadDocumentLibrary(true);
  }
}
function renderDocuments(){const el=document.getElementById('doc-list');if(!el)return;el.innerHTML='';if(!currentCase.documents.length){el.innerHTML='<div class="empty-state">No cloud documents are attached to this case yet.</div>';return;}currentCase.documents.slice().reverse().forEach(d=>{const card=document.createElement('div');card.className='doc-card';card.innerHTML=`<strong>${escapeHtml(d.name)}</strong>${d.cloud?'<span class="doc-cloud-badge">PRIVATE CLOUD</span>':''}<div class="evidence-meta"><span>${Math.max(1,Math.round((d.size||0)/1024))} KB</span><span>Model: ${escapeHtml(d.modelMatch||'Unconfirmed')}</span><span>Revision: ${escapeHtml(d.revision||'Unconfirmed')}</span></div><span class="source-label">${escapeHtml(d.sourceType)}</span>${d.path?'<div class="doc-card-actions"><button class="app-btn primary" type="button" data-open>Open</button></div>':''}`;if(d.path)card.querySelector('[data-open]').onclick=()=>openCloudDocument(d.path,d.name);el.appendChild(card);});}
function searchOfficialDocs(){ const model=(document.getElementById('doc-search')?.value||currentCase.equipment.controllerModel||currentCase.equipment.model).trim();if(!model)return showToast('Enter a model or keyword first','err');document.getElementById('doc-search').value=model;loadDocumentLibrary(); }
let speechRecognition=null;
function toggleVoice(){
  const SR=window.SpeechRecognition||window.webkitSpeechRecognition; if(!SR)return showToast('Speech recognition is not supported in this browser. Type your response instead.','err');
  if(speechRecognition){speechRecognition.stop();return;}
  speechRecognition=new SR();speechRecognition.lang='en-US';speechRecognition.interimResults=true;speechRecognition.continuous=false;
  const btn=document.getElementById('voice-btn'),input=document.getElementById('gem-input');btn.classList.add('listening');btn.textContent='■';
  speechRecognition.onresult=e=>{input.value=[...e.results].map(r=>r[0].transcript).join('');};
  speechRecognition.onerror=e=>showToast('Microphone: '+e.error,'err');
  speechRecognition.onend=()=>{speechRecognition=null;btn.classList.remove('listening');btn.textContent='🎙';input.focus();};speechRecognition.start();
}
function speakText(text){ if(!('speechSynthesis'in window))return showToast('Spoken readback is not supported in this browser.','err'); speechSynthesis.cancel();const u=new SpeechSynthesisUtterance(text);u.rate=.95;speechSynthesis.speak(u); }

// ─── Case drawer: readings, photos and details (v0.6.31) ──────────────────────
let drawerOpen = false, drawerPanel = 'readings', drawerOpener = null, drawerOpenerKey = '', editingReadingId = null;
const DRAWER_TITLES = { readings: 'Readings and observations', photos: 'Photos', details: 'Case details' };
function readingEntries() { return ((currentCase && currentCase.evidence) || []).filter(e => e.evidenceType !== 'workflow_answer'); }
function setBackgroundInert(on) {
  document.querySelectorAll('header, .workspace-tabs, .main').forEach(el => { if (on) el.setAttribute('inert', ''); else el.removeAttribute('inert'); });
}
function updateDrawerCounts() {
  const r = document.getElementById('dt-readings'), p = document.getElementById('dt-photos');
  if (r) r.textContent = String(readingEntries().length);
  if (p) p.textContent = String(((currentCase && currentCase.photographs) || []).length);
}
function openCaseDrawer(panel, opts) {
  opts = opts || {};
  if (!currentCase) return;
  if (typeof setCopilotOpen === 'function') setCopilotOpen(false);
  closeCaseMenu();
  if (!drawerOpen) { drawerOpener = opts.opener || document.activeElement; drawerOpenerKey = (drawerOpener && drawerOpener.dataset && drawerOpener.dataset.openerKey) || ''; }
  drawerOpen = true;
  document.getElementById('case-drawer').hidden = false;
  document.getElementById('drawer-backdrop').hidden = false;
  setBackgroundInert(true);
  document.body.classList.add('drawer-open');
  setDrawerPanel(panel || drawerPanel, { focus: opts.focus !== false });
}
function setDrawerPanel(panel, opts) {
  opts = opts || {};
  drawerPanel = ['readings', 'photos', 'details'].includes(panel) ? panel : 'readings';
  document.querySelectorAll('#case-drawer .drawer-tab').forEach(b => {
    const on = b.dataset.panel === drawerPanel;
    b.classList.toggle('active', on); b.setAttribute('aria-selected', String(on)); b.tabIndex = on ? 0 : -1;
  });
  document.querySelectorAll('#case-drawer .drawer-panel').forEach(p => { p.hidden = p.dataset.panel !== drawerPanel; });
  document.getElementById('drawer-title').textContent = DRAWER_TITLES[drawerPanel];
  if (drawerPanel === 'details') {
    const host = document.getElementById('dt-host'); host.innerHTML = ''; host.appendChild(buildEquipmentForm());
    document.getElementById('dt-case-id').textContent = currentCase.caseId || '';
  }
  if (drawerPanel === 'readings') resetDrawerReadingForm();
  renderDrawer();
  if (opts.focus) setTimeout(() => {
    const t = drawerPanel === 'readings' ? document.getElementById('rd-finding') : drawerPanel === 'photos' ? document.getElementById('photo-choose') : document.querySelector('#dt-host input');
    (t || document.getElementById('case-drawer')).focus();
  }, 0);
}
function closeCaseDrawer() {
  if (!drawerOpen) return;
  flushCaseFieldSaves(); editingReadingId = null;
  drawerOpen = false;
  document.getElementById('case-drawer').hidden = true;
  document.getElementById('drawer-backdrop').hidden = true;
  setBackgroundInert(false);
  document.body.classList.remove('drawer-open');
  renderCaseCard();
  const op = drawerOpener, key = drawerOpenerKey; drawerOpener = null; drawerOpenerKey = '';
  const visible = el => el && el.getClientRects().length > 0;
  let target = op && document.contains(op) ? op : null;
  if (!target && key) target = [...document.querySelectorAll('[data-opener-key="' + key + '"]')].find(visible) || null;
  if (!target) target = [...document.querySelectorAll('#case-card .cc-chips button, #case-strip button, #case-menu-btn')].find(visible) || null;
  if (target && typeof target.focus === 'function') { try { target.focus(); } catch (_) {} }
}
function renderDrawer() {
  updateDrawerCounts();
  if (!drawerOpen) return;
  if (drawerPanel === 'readings') refreshReadings();
  else if (drawerPanel === 'photos') renderPhotos();
}

// Readings panel
function resetDrawerReadingForm() {
  const sr = (tree && tree.steps && tree.steps[current] && tree.steps[current].suggested_reading) || null;
  const set = (id, v) => { const el = document.getElementById(id); if (el) el.value = v; };
  set('rd-finding', sr ? String(sr.finding || '') : ''); set('rd-value', ''); set('rd-units', sr ? String(sr.units || '') : ''); set('rd-location', '');
  const st = document.getElementById('rd-status'); if (st) { st.textContent = ''; st.classList.remove('err'); }
}
function drawerConfidenceInfo() {
  const step = tree && tree.steps && tree.steps[current];
  if (!step || step.diagnosis === undefined) return { level: '', text: 'Confidence is set when you reach a result.' };
  const b = conclusionConfidence(current, step, deriveRecordedFindings());
  return { level: b.level, text: 'Conclusion confidence: ' + b.level + '. ' + b.summary };
}
function refreshReadings() {
  const ctx = document.getElementById('rd-context');
  if (ctx) {
    const isResult = tree && tree.steps[current] && tree.steps[current].diagnosis !== undefined;
    ctx.textContent = (isResult ? 'New entries attach to the result: ' : 'New entries attach to the current step: ') + stepLabel(current);
  }
  const conf = document.getElementById('rd-confidence');
  if (conf) { const i = drawerConfidenceInfo(); conf.className = 'rd-confidence ' + i.level; conf.textContent = i.text; }
  const list = document.getElementById('rd-list'); if (!list) return;
  list.innerHTML = '';
  const items = readingEntries().slice().reverse();
  if (!items.length) { list.appendChild(domEl('li', 'empty-state', 'No measurements or observations on this case yet.')); return; }
  const onPath = activePathStepIds();
  items.forEach(e => {
    const counted = !e.relatedStep || onPath.has(e.relatedStep);
    const li = domEl('li', 'evidence-item rd-item' + (counted ? '' : ' off-path'));
    li.appendChild(editingReadingId === e.id ? buildReadingEditForm(e) : buildReadingRow(e, counted));
    list.appendChild(li);
  });
}
function buildReadingRow(e, counted) {
  const w = document.createElement('div');
  w.appendChild(domEl('strong', 'rd-text', e.statement));
  const meta = domEl('div', 'evidence-meta');
  meta.appendChild(domEl('span', 'status-pill verified', e.evidenceType === 'physical_measurement' ? 'Measurement' : 'Observation'));
  if (e.relatedStep) { const s = domEl('span', '', 'Step ' + e.relatedStep); s.title = stepLabel(e.relatedStep); meta.appendChild(s); }
  meta.appendChild(domEl('span', counted ? 'rd-counted' : 'rd-notcounted', counted ? 'Counts toward the conclusion' : 'Not counted: that step is no longer on your path'));
  if (e.timestamp) meta.appendChild(domEl('span', '', new Date(e.timestamp).toLocaleString()));
  w.appendChild(meta);
  const act = domEl('div', 'rd-actions');
  const ed = domEl('button', 'app-btn', 'Edit'); ed.type = 'button'; ed.setAttribute('aria-label', 'Edit reading: ' + e.statement);
  ed.onclick = () => { editingReadingId = e.id; refreshReadings(); const f = document.querySelector('#rd-list [data-rd-edit="finding"]'); if (f) f.focus(); };
  const del = domEl('button', 'app-btn danger-btn', 'Delete'); del.type = 'button'; del.setAttribute('aria-label', 'Delete reading: ' + e.statement);
  del.onclick = () => deleteReading(e.id);
  act.appendChild(ed); act.appendChild(del); w.appendChild(act);
  return w;
}
function buildReadingEditForm(e) {
  const f = document.createElement('div'); f.className = 'rd-edit';
  const add = (label, key, val, wide) => {
    const g = domEl('div', 'app-field' + (wide ? ' wide' : ''));
    const id = 'rde-' + key + '-' + (++caseFieldSeq);
    const l = domEl('label', '', label); l.htmlFor = id;
    const i = document.createElement('input'); i.id = id; i.value = val || ''; i.dataset.rdEdit = key; i.autocomplete = 'off';
    if (key === 'value') i.inputMode = 'decimal';
    i.addEventListener('keydown', ev => { if (ev.key === 'Enter') { ev.preventDefault(); save.click(); } });
    g.appendChild(l); g.appendChild(i); f.appendChild(g);
  };
  const save = domEl('button', 'app-btn primary', 'Save'); save.type = 'button';
  const cancel = domEl('button', 'app-btn', 'Cancel'); cancel.type = 'button';
  add('Finding', 'finding', e.finding || e.statement, true); add('Value', 'value', e.value); add('Units', 'units', e.units); add('Location', 'location', e.location, true);
  const status = domEl('div', 'issue-status wide'); status.setAttribute('aria-live', 'polite');
  const act = domEl('div', 'rd-actions wide'); act.appendChild(save); act.appendChild(cancel);
  save.onclick = () => {
    const v = k => f.querySelector('[data-rd-edit="' + k + '"]').value;
    if (!saveReadingEdit(e.id, { finding: v('finding'), value: v('value'), units: v('units'), location: v('location') })) { status.classList.add('err'); status.textContent = 'Enter a finding.'; }
  };
  cancel.onclick = () => { editingReadingId = null; refreshReadings(); };
  f.appendChild(status); f.appendChild(act);
  return f;
}
function afterEvidenceChange() {
  renderEvidence();
  const step = tree && tree.steps && tree.steps[current];
  if (step && step.diagnosis !== undefined) refreshConclusionInPlace(); else if (currentCase) currentCase.conclusion = null;
  saveCaseLocal();
}
function saveReadingEdit(id, vals) {
  const e = (currentCase.evidence || []).find(x => x.id === id);
  if (!e) return false;
  const finding = String(vals.finding || '').trim(), value = String(vals.value || '').trim(), units = String(vals.units || '').trim(), location = String(vals.location || '').trim();
  if (!finding) return false;
  Object.assign(e, { finding, value: value || null, units: units || null, location: location || null,
    statement: [finding, value, units, location && 'at ' + location].filter(Boolean).join(' '),
    evidenceType: value ? 'physical_measurement' : 'physical_observation', verificationStatus: value ? 'physically_measured' : 'physically_observed', editedAt: new Date().toISOString() });
  editingReadingId = null; afterEvidenceChange(); showToast('Reading updated', 'ok');
  return true;
}
function deleteReading(id) {
  const e = (currentCase.evidence || []).find(x => x.id === id);
  if (!e || !confirm('Delete this reading?\n\n' + e.statement)) return;
  currentCase.evidence = currentCase.evidence.filter(x => x.id !== id);
  if (editingReadingId === id) editingReadingId = null;
  afterEvidenceChange(); showToast('Reading deleted', 'ok');
}
function submitDrawerReading() {
  const val = id => (document.getElementById(id) || {}).value || '';
  const st = document.getElementById('rd-status'); st.classList.remove('err');
  if (!addEvidenceEntry({ finding: val('rd-finding'), value: val('rd-value'), units: val('rd-units'), location: val('rd-location'), relatedStep: current })) {
    st.classList.add('err'); st.textContent = 'Enter a finding before adding.'; document.getElementById('rd-finding').focus(); return;
  }
  resetDrawerReadingForm(); st.textContent = 'Reading added.'; showToast('Reading recorded', 'ok');
  document.getElementById('rd-finding').focus();
}
// Regenerates the conclusion where it is on screen, keeping the folds the technician opened.
function refreshConclusionInPlace() {
  const box = document.querySelector('#q-content .conclusion-box');
  const step = tree && tree.steps && tree.steps[current];
  if (!box || !step || step.diagnosis === undefined) return;
  const key = d => (d.querySelector('summary span') || {}).textContent;
  const open = {}; box.querySelectorAll('details.cb-fold').forEach(d => { open[key(d)] = d.open; });
  const nb = renderConclusionBox(generateDeterministicConclusion(current, step));
  nb.querySelectorAll('details.cb-fold').forEach(d => { const k = key(d); if (k in open) d.open = open[k]; });
  box.replaceWith(nb);
}

// Case menu (header)
function closeCaseMenu(restoreFocus) {
  const m = document.getElementById('case-menu'), b = document.getElementById('case-menu-btn');
  if (!m || m.hidden) return;
  m.hidden = true; if (b) { b.setAttribute('aria-expanded', 'false'); if (restoreFocus) b.focus(); }
}
function openCaseMenu() {
  const m = document.getElementById('case-menu'), b = document.getElementById('case-menu-btn'); if (!m || !b) return;
  m.hidden = false; b.setAttribute('aria-expanded', 'true');
  const r = b.getBoundingClientRect(), w = m.offsetWidth;
  m.style.left = Math.max(8, Math.min(r.left, window.innerWidth - w - 8)) + 'px';
  m.style.top = (r.bottom + 6) + 'px';
  const first = m.querySelector('[role="menuitem"]'); if (first) first.focus();
}
function toggleCaseMenu(e) { if (e) e.stopPropagation(); const m = document.getElementById('case-menu'); if (m && !m.hidden) closeCaseMenu(); else openCaseMenu(); }
function runCaseMenuAction(act) {
  const b = document.getElementById('case-menu-btn');
  closeCaseMenu();
  if (act === 'details') openCaseDrawer('details', { opener: b });
  else if (act === 'readings') openCaseDrawer('readings', { opener: b });
  else if (act === 'photos') openCaseDrawer('photos', { opener: b });
  else if (act === 'copy') copySummary();
  else if (act === 'print') printReport();
  else if (act === 'export') exportCase();
  else if (act === 'new') resetCase();
}
(function wireCaseControls() {
  const menu = document.getElementById('case-menu'), btn = document.getElementById('case-menu-btn');
  if (btn) btn.addEventListener('click', toggleCaseMenu);
  if (menu) {
    menu.addEventListener('click', ev => { const t = ev.target.closest('[data-act]'); if (t) runCaseMenuAction(t.dataset.act); });
    menu.addEventListener('keydown', ev => {
      const items = [...menu.querySelectorAll('[role="menuitem"]')], i = items.indexOf(document.activeElement);
      if (ev.key === 'ArrowDown') { ev.preventDefault(); items[(i + 1) % items.length].focus(); }
      else if (ev.key === 'ArrowUp') { ev.preventDefault(); items[(i - 1 + items.length) % items.length].focus(); }
      else if (ev.key === 'Home') { ev.preventDefault(); items[0].focus(); }
      else if (ev.key === 'End') { ev.preventDefault(); items[items.length - 1].focus(); }
      else if (ev.key === 'Tab') closeCaseMenu();
    });
  }
  document.addEventListener('click', ev => { const m = document.getElementById('case-menu'); if (m && !m.hidden && !m.contains(ev.target) && ev.target !== btn && !(btn && btn.contains(ev.target))) closeCaseMenu(); });
  window.addEventListener('resize', () => closeCaseMenu());
  const closeBtn = document.getElementById('drawer-close'); if (closeBtn) closeBtn.addEventListener('click', closeCaseDrawer);
  const back = document.getElementById('drawer-backdrop'); if (back) back.addEventListener('click', closeCaseDrawer);
  const tabs = document.querySelector('#case-drawer .drawer-tabs');
  if (tabs) {
    tabs.addEventListener('click', ev => { const t = ev.target.closest('.drawer-tab'); if (t) setDrawerPanel(t.dataset.panel, { focus: false }); });
    tabs.addEventListener('keydown', ev => {
      const order = ['readings', 'photos', 'details'], i = order.indexOf(drawerPanel);
      let n = -1; if (ev.key === 'ArrowRight') n = (i + 1) % 3; else if (ev.key === 'ArrowLeft') n = (i + 2) % 3; else if (ev.key === 'Home') n = 0; else if (ev.key === 'End') n = 2;
      if (n >= 0) { ev.preventDefault(); setDrawerPanel(order[n], { focus: false }); const t = tabs.querySelector('[data-panel="' + order[n] + '"]'); if (t) t.focus(); }
    });
  }
})();
// ─── Copilot drawer (v0.6.30) ─────────────────────────────────────────────────
let copilotOpen = false;
function setCopilotOpen(open, focusInput) {
  copilotOpen = !!open;
  const box = document.getElementById('gemini-box');
  if (!box) return;
  box.classList.toggle('open', copilotOpen);
  box.classList.toggle('collapsed', !copilotOpen);
  const t = document.getElementById('gem-toggle');
  if (t) { t.setAttribute('aria-expanded', String(copilotOpen)); t.setAttribute('aria-label', copilotOpen ? 'Close Copilot' : 'Open Copilot'); t.textContent = copilotOpen ? '⌄' : '⌃'; }
  if (copilotOpen) {
    const m = document.getElementById('gem-messages'); if (m) m.scrollTop = m.scrollHeight;
    if (focusInput) setTimeout(() => { const i = document.getElementById('gem-input'); if (i) i.focus(); }, 50);
  }
}
function toggleCopilot() { setCopilotOpen(!copilotOpen, !copilotOpen); }

// ─── Keyboard shortcuts for laptops (v0.6.30) ─────────────────────────────────
document.addEventListener('keydown', e => {
  if (e.defaultPrevented || e.ctrlKey || e.metaKey || e.altKey) return;
  const box = document.getElementById('gemini-box');
  if (e.key === 'Escape') {
    const mn = document.getElementById('case-menu');
    if (mn && !mn.hidden) { closeCaseMenu(true); return; }
    if (drawerOpen) { closeCaseDrawer(); return; }
    if (copilotOpen && box && box.contains(document.activeElement)) { setCopilotOpen(false); return; }
  }
  if (drawerOpen) return;
  if (!document.body.classList.contains('view-diagnose') || !tree || !currentCase) return;
  const t = e.target, tag = ((t && t.tagName) || '').toLowerCase();
  if (tag === 'input' || tag === 'textarea' || tag === 'select' || (t && t.isContentEditable)) return;
  if (document.querySelector('#login-overlay:not(.hidden), .safety-modal-overlay.show, .session-overlay.show')) return;
  const step = tree.steps[current];
  if (/^[1-9]$/.test(e.key) && step && step.question !== undefined) {
    const b = document.querySelectorAll('#q-content .ans-btn')[Number(e.key) - 1];
    if (b) { e.preventDefault(); b.click(); }
  } else if (e.key === 'Backspace') {
    if (casePath().length) { e.preventDefault(); goBackOneStep(); showToast('Went back one step', 'ok'); }
  }
});

// ─── Photos (v0.6.30): compressed on the device, kept in IndexedDB, not uploaded ───
const PHOTO_DB_NAME = 'bmsTroubleshooter.photos.v1', PHOTO_STORE = 'photos', MAX_PHOTOS_PER_CASE = 12;
let photoObjectUrls = [], photoRenderToken = 0;
function photoDb() {
  return new Promise((resolve, reject) => {
    if (!window.indexedDB) { reject(new Error('This browser cannot store photos on the device')); return; }
    const req = indexedDB.open(PHOTO_DB_NAME, 1);
    req.onupgradeneeded = () => { const s = req.result.createObjectStore(PHOTO_STORE, { keyPath: 'id' }); s.createIndex('caseId', 'caseId', { unique: false }); };
    req.onsuccess = () => resolve(req.result);
    req.onerror = () => reject(req.error || new Error('Photo storage could not be opened'));
  });
}
async function photoTx(mode, fn) {
  const db = await photoDb();
  return new Promise((resolve, reject) => {
    let req; const tx = db.transaction(PHOTO_STORE, mode);
    try { req = fn(tx.objectStore(PHOTO_STORE)); } catch (e) { db.close(); reject(e); return; }
    tx.oncomplete = () => { db.close(); resolve(req ? req.result : undefined); };
    tx.onerror = () => { db.close(); reject(tx.error || new Error('Photo storage error')); };
    tx.onabort = () => { db.close(); reject(tx.error || new Error('Photo storage was interrupted')); };
  });
}
function photoPut(rec) { return photoTx('readwrite', s => s.put(rec)); }
function photoDelete(id) { return photoTx('readwrite', s => s.delete(id)); }
async function photoGetBlob(id) { const r = await photoTx('readonly', s => s.get(id)); return r ? r.blob : null; }
function photoDeleteForCase(caseId) {
  return photoTx('readwrite', s => { const cur = s.index('caseId').openCursor(IDBKeyRange.only(caseId)); cur.onsuccess = () => { const c = cur.result; if (c) { c.delete(); c.continue(); } }; return cur; });
}
async function compressImage(file, maxSide = 1600, quality = 0.8) {
  let source = null, w, h, revoke = null;
  if (window.createImageBitmap) { try { source = await createImageBitmap(file, { imageOrientation: 'from-image' }); } catch (_) { source = null; } }
  if (source) { w = source.width; h = source.height; }
  else {
    revoke = URL.createObjectURL(file);
    source = await new Promise((resolve, reject) => { const img = new Image(); img.onload = () => resolve(img); img.onerror = () => reject(new Error('This image could not be read')); img.src = revoke; });
    w = source.naturalWidth; h = source.naturalHeight;
  }
  const scale = Math.min(1, maxSide / Math.max(w, h));
  const cw = Math.max(1, Math.round(w * scale)), ch = Math.max(1, Math.round(h * scale));
  const canvas = document.createElement('canvas'); canvas.width = cw; canvas.height = ch;
  const ctx = canvas.getContext('2d'); ctx.fillStyle = '#fff'; ctx.fillRect(0, 0, cw, ch); ctx.drawImage(source, 0, 0, cw, ch);
  if (source.close) source.close();
  if (revoke) URL.revokeObjectURL(revoke);
  const blob = await new Promise(resolve => canvas.toBlob(resolve, 'image/jpeg', quality));
  if (!blob) throw new Error('This image could not be compressed');
  return { blob, width: cw, height: ch };
}
async function addPhotoFromFile(file, opts) {
  opts = opts || {};
  if (!file || !currentCase) return false;
  if (!/^image\//.test(file.type || '')) { showToast('Choose an image file', 'err'); return false; }
  currentCase.photographs = Array.isArray(currentCase.photographs) ? currentCase.photographs : [];
  if (currentCase.photographs.length >= MAX_PHOTOS_PER_CASE) { showToast('Photo limit reached (' + MAX_PHOTOS_PER_CASE + ' per case)', 'err'); return false; }
  try {
    const { blob, width, height } = await compressImage(file);
    const id = 'PH-' + cryptoRandom();
    await photoPut({ id, caseId: currentCase.caseId, blob, createdAt: new Date().toISOString() });
    const step = opts.relatedStep || current || null;
    currentCase.photographs.push({ id, name: file.name || id, category: opts.category || 'Other', relatedStep: step, relatedQuestion: (step && tree && tree.steps[step] && tree.steps[step].question) || null, addedAt: new Date().toISOString(), width, height, bytes: blob.size, storage: 'device', cloudStatus: 'not_uploaded' });
    saveCaseLocal(); renderCaseCard();
    if (drawerOpen) renderDrawer();
    showToast('Photo saved on this device', 'ok');
    return true;
  } catch (error) {
    console.error('Photo save failed', error);
    showToast('Photo could not be saved: ' + (error.message || error), 'err');
    return false;
  }
}
async function addPhotosFromInput(input) {
  const category = (document.getElementById('photo-category') || {}).value || 'Other';
  const files = [...(input.files || [])];
  for (const f of files) { if (!(await addPhotoFromFile(f, { category }))) break; }
  input.value = '';
  renderPhotos();
}
async function deletePhoto(id) {
  if (!confirm('Delete this photo from this device?')) return;
  try { await photoDelete(id); } catch (error) { showToast('Photo could not be deleted: ' + (error.message || error), 'err'); return; }
  currentCase.photographs = (currentCase.photographs || []).filter(p => p.id !== id);
  saveCaseLocal(); renderDrawer(); renderCaseCard();
}
async function renderPhotos() {
  const grid = document.getElementById('photo-grid');
  if (!grid) return;
  const token = ++photoRenderToken;
  const metas = (currentCase && currentCase.photographs) || [];
  const status = document.getElementById('photo-status');
  const cards = [];
  const urls = [];
  for (const m of metas) {
    let url = null;
    try { const blob = await photoGetBlob(m.id); if (blob) { url = URL.createObjectURL(blob); urls.push(url); } } catch (_) {}
    const card = domEl('div', 'photo-card');
    if (url) { const img = document.createElement('img'); img.src = url; img.alt = m.category + ' photo'; card.appendChild(img); }
    else card.appendChild(domEl('div', 'empty-state', 'Image not available on this device'));
    const meta = domEl('div', 'photo-meta');
    meta.appendChild(domEl('div', '', m.category));
    meta.appendChild(domEl('div', '', (m.relatedStep ? 'Step ' + m.relatedStep + ' · ' : '') + Math.max(1, Math.round((m.bytes || 0) / 1024)) + ' KB'));
    const del = domEl('button', 'app-btn danger-btn', 'Delete'); del.type = 'button'; del.onclick = () => deletePhoto(m.id);
    meta.appendChild(del); card.appendChild(meta); cards.push(card);
  }
  if (token !== photoRenderToken) { urls.forEach(u => URL.revokeObjectURL(u)); return; }
  photoObjectUrls.forEach(u => URL.revokeObjectURL(u)); photoObjectUrls = urls;
  grid.innerHTML = '';
  if (!cards.length) grid.appendChild(domEl('div', 'empty-state', 'No photos on this case yet.'));
  cards.forEach(c => grid.appendChild(c));
  if (status) status.textContent = metas.length ? metas.length + ' of ' + MAX_PHOTOS_PER_CASE + ' photos. Stored on this device only.' : '';
  updateDrawerCounts();
}

// ─── Printable service report (v0.6.30) ───────────────────────────────────────
async function photoDataUrl(id) {
  try {
    const blob = await photoGetBlob(id);
    if (!blob) return null;
    return await new Promise(resolve => { const r = new FileReader(); r.onload = () => resolve(r.result); r.onerror = () => resolve(null); r.readAsDataURL(blob); });
  } catch (_) { return null; }
}
async function buildReportHtml() {
  const c = currentCase || {}, esc = escapeHtml;
  const step = tree && tree.steps ? tree.steps[current] : null;
  const atResult = !!step && step.diagnosis !== undefined;
  const concl = atResult ? ((c.conclusion && c.conclusion.resultId === current) ? c.conclusion : generateDeterministicConclusion(current, step)) : null;
  const eq = c.equipment || {};
  const row = (k, v) => '<tr><th>' + esc(k) + '</th><td>' + esc(v || '—') + '</td></tr>';
  const list = (items, empty) => (items && items.length) ? '<ul>' + items.map(x => '<li>' + esc(x) + '</li>').join('') + '</ul>' : '<p class="none">' + esc(empty) + '</p>';
  const path = casePath();
  const pathHtml = path.length ? '<ol>' + path.map(p => '<li>' + esc((tree && tree.steps[p.stepId] && tree.steps[p.stepId].question) || p.question || p.stepId) + ' <strong>→ ' + esc(p.answer) + '</strong></li>').join('') + '</ol>' : '<p class="none">No steps answered.</p>';
  const readings = (c.evidence || []).filter(e => e.evidenceType !== 'workflow_answer');
  const readingsHtml = readings.length
    ? '<table><tr><th>Finding</th><th>Value</th><th>Units</th><th>Location</th><th>Step</th><th>Type</th><th>Entered</th></tr>' +
      readings.map(e => '<tr><td>' + esc(e.finding || e.statement) + '</td><td>' + esc(e.value || '') + '</td><td>' + esc(e.units || '') + '</td><td>' + esc(e.location || '') + '</td><td>' + esc(e.relatedStep || '') + '</td><td>' + esc(e.evidenceType === 'physical_measurement' ? 'Measurement' : 'Observation') + '</td><td>' + esc(e.timestamp ? new Date(e.timestamp).toLocaleString() : '') + '</td></tr>').join('') + '</table>'
    : '<p class="none">No measurements or observations were entered.</p>';
  const metas = c.photographs || [];
  let photosHtml = '<p class="none">No photos on this case.</p>';
  if (metas.length) {
    const figs = [];
    for (const m of metas) {
      const url = await photoDataUrl(m.id);
      if (url) figs.push('<figure><img alt="' + esc(m.category) + '" src="' + url + '"><figcaption>' + esc(m.category) + (m.relatedStep ? ' · step ' + esc(m.relatedStep) : '') + ' · ' + esc(new Date(m.addedAt).toLocaleString()) + '</figcaption></figure>');
    }
    photosHtml = figs.length ? '<div class="photos">' + figs.join('') + '</div>' : '<p class="none">Photos are recorded on this case but are not available on this device.</p>';
  }
  const conclHtml = concl
    ? '<section><h2>Draft conclusion</h2><p><strong>' + esc(concl.primaryCause) + '</strong> <span class="pill">' + esc(concl.confidence) + ' confidence</span></p>' +
      '<p class="meta">' + esc((concl.confidenceBasis && concl.confidenceBasis.summary) || '') + '</p>' +
      '<h2>Recommended action</h2><p>' + esc(concl.recommendedNextAction) + '</p>' +
      '<h2>Recorded findings</h2>' + list((concl.supportingEvidence || []).map(e => e.statement), 'No diagnostic finding was recorded.') +
      '<h2>Conditions not verified</h2>' + list(concl.unverifiedConditions, 'None identified.') +
      '<h2>Remaining possibilities</h2>' + list(concl.remainingPossibilities, 'None identified.') +
      '<h2>Ruled-out cause areas</h2>' + list(concl.ruledOutCauses, 'None.') +
      '<h2>Safety and authorization</h2>' + list(concl.safetyRestrictions, 'Follow approved site safety procedures.') + '</section>'
    : '<section><h2>Status</h2><p>Troubleshooting is in progress. Current step: ' + esc(stepLabel(current)) + '</p></section>';
  const tech = c.technician && c.technician.name ? c.technician.name : (currentUser ? currentUser.name : '');
  return '<h1>BMS Troubleshooter service report</h1>' +
    '<p class="meta">Case ' + esc(c.caseId || '') + ' · Technician ' + esc(tech) + ' · Generated ' + esc(new Date().toLocaleString()) + ' · Application ' + esc(APP_VERSION) + '</p>' +
    '<section><h2>Equipment</h2><table>' + row('Tag', eq.tag) + row('Type', eq.type) + row('Manufacturer', eq.manufacturer) + row('Model', eq.model) + row('Controller model', eq.controllerModel) + row('Serving equipment', eq.servingEquipment) + row('Reported issue', c.reportedIssue) + '</table></section>' +
    '<section><h2>Safety</h2><p>POWRA: ' + esc((c.powra && c.powra.status) || 'not recorded') + '. Safety review: ' + (safetyReviewComplete() ? 'completed' : 'not completed') + '.</p></section>' +
    '<section><h2>Diagnostic path</h2>' + pathHtml + '</section>' + conclHtml +
    '<section><h2>Measurements and observations</h2>' + readingsHtml + '</section>' +
    '<section><h2>Photos</h2>' + photosHtml + '</section>' +
    '<p class="disclaimer">Draft report generated by BMS Troubleshooter ' + esc(APP_VERSION) + '. Diagnostic answers are technician-reported unless a measurement or observation is listed. This is an engineering draft for technician use. It is not a safety certification or a manufacturer-approved procedure.</p>';
}
async function printReport() {
  if (!currentCase || !tree) return;
  const host = document.getElementById('print-report');
  if (!host) return;
  try { host.innerHTML = await buildReportHtml(); }
  catch (error) { showToast('The report could not be built: ' + (error.message || error), 'err'); return; }
  const cleanup = () => { host.innerHTML = ''; window.removeEventListener('afterprint', cleanup); };
  window.addEventListener('afterprint', cleanup);
  setTimeout(() => window.print(), 60);
}

// Start local session UI immediately; tree readiness will supply the current step.
document.body.classList.add('view-diagnose');
document.addEventListener('DOMContentLoaded',()=>{ renderEvidence(); updateInstallButton(); renderQuickBtns(); });


// v0.5.0: multiple incomplete sessions, photo-ready records, and contextual safety gates
const CASE_INDEX_KEY = 'bmsTroubleshooter.caseIndex.v1';
const APP_LOGIC_VERSION = APP_VERSION;
const SAFETY_REVIEW_STATUS = 'DRAFT - FORMAL COMPANY REVIEW REQUIRED';

function loadCaseIndex(){ try{return JSON.parse(localStorage.getItem(CASE_INDEX_KEY)||'[]');}catch{return [];} }
function saveCaseIndex(items){ localStorage.setItem(CASE_INDEX_KEY,JSON.stringify(items)); }
function normalizeCase(c){
  c=c||newCase(); ['path','evidence','documents','ruledOutCauses','remainingCauseAreas'].forEach(k=>{if(!Array.isArray(c[k]))c[k]=[];}); c.equipment=c.equipment||newCase().equipment; c.logicVersion=c.logicVersion||APP_LOGIC_VERSION; c.status=c.status||'active';
  c.photographs=Array.isArray(c.photographs)?c.photographs:[];
  c.safetyAcknowledgments=Array.isArray(c.safetyAcknowledgments)?c.safetyAcknowledgments:[];
  c.technicianNotes=Array.isArray(c.technicianNotes)?c.technicianNotes:[];
  c.unverifiedConditions=Array.isArray(c.unverifiedConditions)?c.unverifiedConditions:[];
  c.confirmedFacts=Array.isArray(c.confirmedFacts)?c.confirmedFacts:[];
  c.measurements=Array.isArray(c.measurements)?c.measurements:[];
  c.powra=c.powra&&typeof c.powra==='object'?c.powra:{status:'',note:'',recordedAt:null};
  c.safetyReview=c.safetyReview&&typeof c.safetyReview==='object'?c.safetyReview:{lifeSafetyAcknowledged:false,specializedEquipmentAcknowledged:false,updatedAt:null,technicianName:null,technicianEmail:null};
  c.conclusion=c.conclusion&&typeof c.conclusion==='object'?c.conclusion:null;
  c.technician=c.technician&&typeof c.technician==='object'?c.technician:null;
  c.feedback=c.feedback&&typeof c.feedback==='object'?c.feedback:null;
  c.stepIssues=Array.isArray(c.stepIssues)?c.stepIssues:[];
  c.loggedKeys=Array.isArray(c.loggedKeys)?c.loggedKeys:[];
  c.controllerName=c.controllerName||''; c.bacnetInstance=c.bacnetInstance||'';
  return c;
}
currentCase=normalizeCase(currentCase);
(function migrateSingleCase(){ const idx=loadCaseIndex(); if(currentCase?.caseId && !idx.some(c=>c.caseId===currentCase.caseId)){idx.push(currentCase);saveCaseIndex(idx);} })();

const originalSaveCaseLocal=saveCaseLocal;
saveCaseLocal=function(){
  currentCase=normalizeCase(currentCase); currentCase.updatedAt=new Date().toISOString();
  originalSaveCaseLocal();
  const idx=loadCaseIndex(); const pos=idx.findIndex(c=>c.caseId===currentCase.caseId);
  if(pos>=0) idx[pos]=currentCase; else idx.push(currentCase);
  saveCaseIndex(idx);
};

function openSessionManager(auto=false){ renderSavedSessions(); document.getElementById('session-manager').classList.add('show'); if(auto) document.getElementById('session-manager-title').textContent='Resume incomplete troubleshooting'; }
function closeSessionManager(){ document.getElementById('session-manager').classList.remove('show'); }
function renderSavedSessions(){
  const el=document.getElementById('saved-session-list'); if(!el)return;
  const sessions=loadCaseIndex().filter(c=>['active','requires_review'].includes(c.status)).sort((a,b)=>String(b.updatedAt).localeCompare(String(a.updatedAt)));
  if(!sessions.length){el.innerHTML='<div class="empty-state">No incomplete sessions are saved in this browser.</div>';return;}
  el.innerHTML=''; sessions.forEach(c=>{
    const card=document.createElement('div');card.className='saved-session';
    const equipment=c.equipment?.tag||c.equipment?.name||'Unnamed equipment'; const type=c.equipment?.type||'Type not entered'; const issue=c.reportedIssue||'Problem not entered';
    const versionWarning=c.logicVersion!==APP_LOGIC_VERSION?`<div class="logic-version-warning">Saved with logic ${escapeHtml(c.logicVersion||'unknown')}; current application is ${APP_LOGIC_VERSION}. The affected path must be reviewed before relying on a conclusion.</div>`:'';
    card.innerHTML=`<div class="saved-session-title"><strong>${escapeHtml(equipment)} · ${escapeHtml(type)}</strong><span class="case-badge">${escapeHtml(c.caseId)}</span></div><div class="saved-session-meta">Issue: ${escapeHtml(issue)}<br>Current step: ${escapeHtml(c.currentStep||'Not started')}<br>Completed checks: ${(c.path||[]).length}<br>Last updated: ${new Date(c.updatedAt||c.createdAt).toLocaleString()}</div>${versionWarning}<div class="saved-session-actions"><button class="app-btn primary" data-resume="${escapeHtml(c.caseId)}">Resume</button><button class="app-btn" data-summary="${escapeHtml(c.caseId)}">View summary</button><button class="app-btn danger-btn" data-discard="${escapeHtml(c.caseId)}">Discard</button></div>`;
    card.querySelector('[data-resume]').onclick=()=>resumeCase(c.caseId); card.querySelector('[data-summary]').onclick=()=>viewSavedSummary(c.caseId); card.querySelector('[data-discard]').onclick=()=>discardSavedCase(c.caseId); el.appendChild(card);
  });
}
function resumeCase(id){ const c=loadCaseIndex().find(x=>x.caseId===id); if(!c)return; currentCase=normalizeCase(c); localStorage.setItem(CASE_STORAGE_KEY,JSON.stringify(currentCase)); if(tree)current=resolveCurrentStep(); closeSessionManager();renderEvidence();render();showToast('Session resumed','ok');setTimeout(()=>openSafetyReview(),150); }
function viewSavedSummary(id){ const c=loadCaseIndex().find(x=>x.caseId===id); if(!c)return; alert(`${c.caseId}\nEquipment: ${c.equipment?.tag||'Unknown'} ${c.equipment?.type||''}\nIssue: ${c.reportedIssue||'Not entered'}\nCurrent step: ${c.currentStep||'Not started'}\nChecks completed: ${(c.path||[]).length}\nEvidence items: ${(c.evidence||[]).length}`); }
function discardSavedCase(id){ if(!confirm('Discard this session? Its path, evidence, notes, and incomplete conclusion will be removed from the active list.'))return; const idx=loadCaseIndex(); const c=idx.find(x=>x.caseId===id); if(c){c.status='discarded';c.discardedAt=new Date().toISOString();saveCaseIndex(idx);photoDeleteForCase(id).catch(()=>{});} if(currentCase.caseId===id){currentCase=normalizeCase(newCase());if(tree){current=tree.start;currentCase.currentStep=current;}saveCaseLocal();render();}renderSavedSessions();renderEvidence(); }
function createAndStartCase(){ currentCase=normalizeCase(newCase()); if(tree){current=tree.start;currentCase.currentStep=current;} saveCaseLocal();closeSessionManager();renderEvidence();render();showToast('New case started','ok');setTimeout(()=>openSafetyReview(true),150); }

// Production technician mode: flow map can review completed/current nodes only, never jump forward.

function safetyReviewAllowsWork(){
  const status=currentCase?.powra?.status||'';
  const note=(currentCase?.powra?.note||'').trim();
  const powraReady=status==='completed'||(status==='not-applicable'&&note);
  const lifeReady=!!currentCase?.safetyReview?.lifeSafetyAcknowledged;
  const specializedReady=!!currentCase?.safetyReview?.specializedEquipmentAcknowledged;
  if(powraReady&&lifeReady&&specializedReady)return true;
  if(status==='stop')showToast('Stop and complete the POWRA before continuing','err');
  else if(status==='not-applicable'&&!note)showToast('Technician note is required when POWRA is not applicable','err');
  else showToast('Complete the Safety Review Required section before continuing','err');
  document.querySelector('.powra-gate')?.scrollIntoView({behavior:'smooth',block:'start'});
  return false;
}
function updateSafetyReviewLock(){
  const locked=!safetyReviewAllowsWorkSilent();
  document.querySelectorAll('#q-content .ans-btn').forEach(btn=>{btn.disabled=locked;btn.classList.toggle('safety-locked',locked);});
  const status=document.querySelector('.safety-review-lock');
  if(status)status.textContent=locked?'Complete all required safety items before diagnostic answers are enabled.':'Safety review completed for this case.';
}
function safetyReviewAllowsWorkSilent(){
  const status=currentCase?.powra?.status||'';
  const note=(currentCase?.powra?.note||'').trim();
  return (status==='completed'||(status==='not-applicable'&&note))&&!!currentCase?.safetyReview?.lifeSafetyAcknowledged&&!!currentCase?.safetyReview?.specializedEquipmentAcknowledged;
}
function safetyReviewComplete(){ return safetyReviewAllowsWorkSilent(); }
function updateSafetyModalState(){
  const confirm=document.getElementById('safety-modal-confirm');
  if(confirm)confirm.disabled=!safetyReviewComplete();
  const msg=document.querySelector('#safety-modal-body .safety-review-lock');
  if(msg)msg.textContent=safetyReviewComplete()?'All required safety items are complete.':'Complete all required safety items before continuing.';
}
function buildSafetyReviewForm(host){
  const powra=currentCase.powra||{status:'',note:''};
  const safety=currentCase.safetyReview||{};
  host.innerHTML=`
    <p><strong>Is the Point of Work Risk Assessment (POWRA) done?</strong></p>
    <label class="powra-option"><input type="radio" name="powra-status-modal" value="completed" ${powra.status==='completed'?'checked':''}><span><strong>Yes, POWRA is completed</strong></span></label>
    <label class="powra-option"><input type="radio" name="powra-status-modal" value="stop" ${powra.status==='stop'?'checked':''}><span><strong>No, stop and complete the POWRA</strong></span></label>
    <label class="powra-option"><input type="radio" name="powra-status-modal" value="not-applicable" ${powra.status==='not-applicable'?'checked':''}><span><strong>Not applicable, technician note required</strong></span></label>
    <div class="powra-note ${powra.status==='not-applicable'?'show':''}"><label for="powra-note-modal">Technician note required</label><textarea id="powra-note-modal" placeholder="Explain why POWRA is not applicable.">${escapeHtml(powra.note||'')}</textarea></div>
    <div class="powra-stop" aria-live="polite">${powra.status==='stop'?'Stop work and complete the POWRA before proceeding.':''}</div>
    <div class="safety-review-divider"></div>
    <label class="safety-check"><input id="life-safety-ack-modal" type="checkbox" ${safety.lifeSafetyAcknowledged?'checked':''}><span><strong>Life-safety systems:</strong> Do not bypass, disable, force, override, or otherwise impair fire alarm, smoke-control, fire/smoke damper, emergency shutdown, stair-pressurization, smoke-exhaust, fire-pump, sprinkler-supervisory, or other life-safety functions. Coordinate testing with authorized site personnel, follow required impairment and notification procedures, and restore and verify normal operation before leaving the work area.</span></label>
    <label class="safety-check"><input id="specialized-safety-ack-modal" type="checkbox" ${safety.specializedEquipmentAcknowledged?'checked':''}><span><strong>Specialized-equipment safety:</strong> Do not bypass combustion, refrigerant, pressure, flame-safeguard, boiler, chiller, cooling-tower, gas-train, low-water-cutoff, high-limit, freeze-protection, rotating-equipment, or manufacturer safety controls. Follow approved lockout/tagout and site procedures, use properly rated tools and PPE, and involve qualified service personnel whenever the work exceeds authorization, training, or equipment-specific qualification.</span></label>
    <div class="safety-review-lock" aria-live="polite"></div>`;
  const noteWrap=host.querySelector('.powra-note'),noteInput=host.querySelector('#powra-note-modal'),stop=host.querySelector('.powra-stop');
  host.querySelectorAll('input[name="powra-status-modal"]').forEach(input=>input.onchange=()=>{
    currentCase.powra={status:input.value,note:input.value==='not-applicable'?(currentCase.powra?.note||''):'',recordedAt:new Date().toISOString(),technicianName:currentUser?.name||null,technicianEmail:currentUser?.email||null};
    noteWrap.classList.toggle('show',input.value==='not-applicable');noteInput.value=currentCase.powra.note;
    stop.textContent=input.value==='stop'?'Stop work and complete the POWRA before proceeding.':'';
    saveCaseLocal();updateSafetyModalState();
  });
  noteInput.oninput=()=>{currentCase.powra.note=noteInput.value;currentCase.powra.recordedAt=new Date().toISOString();currentCase.powra.technicianName=currentUser?.name||null;currentCase.powra.technicianEmail=currentUser?.email||null;saveCaseLocal();updateSafetyModalState();};
  host.querySelector('#life-safety-ack-modal').onchange=e=>{currentCase.safetyReview.lifeSafetyAcknowledged=e.target.checked;currentCase.safetyReview.updatedAt=new Date().toISOString();currentCase.safetyReview.technicianName=currentUser?.name||null;currentCase.safetyReview.technicianEmail=currentUser?.email||null;saveCaseLocal();updateSafetyModalState();};
  host.querySelector('#specialized-safety-ack-modal').onchange=e=>{currentCase.safetyReview.specializedEquipmentAcknowledged=e.target.checked;currentCase.safetyReview.updatedAt=new Date().toISOString();currentCase.safetyReview.technicianName=currentUser?.name||null;currentCase.safetyReview.technicianEmail=currentUser?.email||null;saveCaseLocal();updateSafetyModalState();};
  updateSafetyModalState();
}
function openSafetyReview(force=false){
  if(!currentUser||!currentCase)return;
  if(!force&&safetyReviewComplete())return;
  const host=document.getElementById('safety-modal-body');buildSafetyReviewForm(host);
  document.getElementById('safety-review-modal').classList.add('show');
}
function confirmSafetyReview(){
  if(!safetyReviewComplete()){updateSafetyModalState();return;}
  currentCase.safetyReview.confirmedAt=new Date().toISOString();
  currentCase.safetyReview.technicianName=currentUser?.name||null;currentCase.safetyReview.technicianEmail=currentUser?.email||null;
  saveCaseLocal();document.getElementById('safety-review-modal').classList.remove('show');render();showToast('Safety review completed','ok');
}
function renderSafetySummary(panel){
  panel.querySelectorAll('.powra-gate,.safety-gate,.safety-summary-bar').forEach(el=>el.remove());
  renderCaseCard();
}
const originalRenderQuestion=renderQuestion;
renderQuestion=function(){originalRenderQuestion();const panel=document.getElementById('q-content');if(panel)renderSafetySummary(panel);};
// Auto-offer active sessions once login and tree are ready.
const originalCheckAppReady=checkAppReady;
let sessionPromptShown=false;
checkAppReady=function(){ originalCheckAppReady(); if(tree&&currentUser&&!sessionPromptShown){sessionPromptShown=true; const active=loadCaseIndex().filter(c=>c.status==='active'&&(c.path||[]).length>0); if(active.length)setTimeout(()=>openSessionManager(true),250); else setTimeout(()=>openSafetyReview(),250);} };

// Ensure schema is persisted even before photo implementation.
currentCase.photographs=currentCase.photographs||[]; saveCaseLocal();

</script>
</body>
</html>
